<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>HVAC Aging Analysis | Feb 9, 2026</title>
  <script src="https://cdn.tailwindcss.com"></script>
  <script src="https://cdn.jsdelivr.net/npm/chart.js@4.4.4/dist/chart.umd.min.js"></script>
  <style>
    .card { transition: all 0.2s ease; }
    .card:hover { box-shadow: 0 4px 20px rgba(0,0,0,0.1); }
    .collapse-content { max-height: 0; overflow: hidden; transition: max-height 0.3s ease; }
    .collapse-content.open { max-height: 80000px; }
    .chevron { transition: transform 0.2s ease; display: inline-block; }
    .chevron.rotated { transform: rotate(90deg); }
    .badge { display: inline-flex; align-items: center; padding: 2px 10px; border-radius: 9999px; font-size: 0.75rem; font-weight: 600; }
    .tab-btn { cursor: pointer; padding: 8px 20px; border-radius: 8px 8px 0 0; font-weight: 600; font-size: 0.875rem; border: 1px solid #e5e7eb; border-bottom: none; background: #f9fafb; color: #4b5563; }
    .tab-btn.active { background: white; color: #0053e2; border-color: #0053e2; border-bottom: 2px solid white; margin-bottom: -1px; position: relative; z-index: 1; }
    .tab-panel { display: none; }
    .tab-panel.active { display: block; }
    @media print { .no-print { display: none !important; } }
  </style>
</head>
<body class="bg-gray-50 text-gray-800 min-h-screen">

  <header class="bg-[#0053e2] text-white py-6 px-4 shadow-lg">
    <div class="max-w-7xl mx-auto">
      <div class="flex items-center justify-between flex-wrap gap-4">
        <div>
          <h1 class="text-2xl md:text-3xl font-bold">HVAC Aging Analysis</h1>
          <p class="text-blue-200 mt-1">Terminal Units by Duration — February 9, 2026</p>
          <nav class="mt-2 flex gap-3 text-sm no-print">
            <a href="index.html" class="text-blue-200 hover:text-white hover:border-b-2 hover:border-[#ffc220] pb-0.5">🏠 Home</a>
            <a href="HVAC_Dashboard_02092026.html" class="text-blue-200 hover:text-white hover:border-b-2 hover:border-[#ffc220] pb-0.5">Overview</a>
            <span class="text-white font-semibold border-b-2 border-[#ffc220] pb-0.5">Aging Analysis</span>
            <a href="HVAC_Unit_Detail_02092026.html" class="text-blue-200 hover:text-white hover:border-b-2 hover:border-[#ffc220] pb-0.5">Unit Detail</a>
          </nav>
        </div>
        <div class="flex items-center gap-3 no-print">
          <select id="bucketFilter" class="px-4 py-2 rounded-lg text-gray-800 bg-white border-none focus:ring-2 focus:ring-[#ffc220]" aria-label="Filter by aging bucket">
            <option value="all">All Aging Buckets</option>
            <option value="365+">365+ Days (Critical)</option>
            <option value="180-364">180-364 Days</option>
            <option value="90-179">90-179 Days</option>
            <option value="60-89">60-89 Days</option>
            <option value="30-59">30-59 Days</option>
          </select>
          <button onclick="expandAll()" class="bg-[#ffc220] text-gray-900 px-4 py-2 rounded-lg font-semibold hover:bg-yellow-400">Expand All</button>
          <button onclick="collapseAll()" class="bg-white/20 text-white px-4 py-2 rounded-lg font-semibold hover:bg-white/30">Collapse All</button>
          <button onclick="openSharePanel()"
              class="bg-white/20 text-white px-4 py-2 rounded-lg font-semibold hover:bg-white/30 flex items-center gap-1">
      📤 Share
    </button>
        </div>
      </div>
    </div>
  </header>

  <main class="max-w-7xl mx-auto px-4 py-8" id="mainContent">
    <div id="loading" class="text-center py-20">
      <div class="animate-spin inline-block w-12 h-12 border-4 border-[#0053e2] border-t-transparent rounded-full" role="status"></div>
      <p class="mt-4 text-lg text-gray-500">Loading aging data...</p>
    </div>
  </main>

  <footer class="bg-gray-100 border-t py-4 text-center text-sm text-gray-500 mt-12">
    <p>HVAC Aging Analysis &bull; Generated by Code Puppy 🐶 &bull; Data as of Feb 9, 2026</p>
  </footer>

  <script>
/* Share Panel - adds share/copy-link functionality to dashboard pages */

const ONEDRIVE_BASE = 'https://my.wal-mart.com/personal/b0c0imv_homeoffice_wal-mart_com';
const ONEDRIVE_FOLDER_ID = '/personal/b0c0imv_homeoffice_wal-mart_com/Documents/Code%20Puppy';
const ONEDRIVE_FOLDER_URL = `${ONEDRIVE_BASE}/_layouts/15/onedrive.aspx?id=${encodeURIComponent(ONEDRIVE_FOLDER_ID)}`;

/* Map of filenames to their OneDrive direct URLs */
const SHARE_FILES = {
  'HVAC_MB_Dashboard_02092026.html': {
    label: 'MB Overview Dashboard',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.html?download=1`
  },
  'HVAC_MB_Aging_02092026.html': {
    label: 'MB Aging Analysis',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.html?download=1`
  },
  'HVAC_MB_Dashboard_02092026.pdf': {
    label: 'MB Overview (PDF)',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.pdf`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Dashboard_02092026.pdf?download=1`
  },
  'HVAC_MB_Aging_02092026.pdf': {
    label: 'MB Aging (PDF)',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.pdf`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_MB_Aging_02092026.pdf?download=1`
  },
  'HVAC_Dashboard_02092026.html': {
    label: 'Full Fleet Overview',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Dashboard_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Dashboard_02092026.html?download=1`
  },
  'HVAC_Aging_Analysis_02092026.html': {
    label: 'Full Fleet Aging',
    url: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Aging_Analysis_02092026.html`,
    download: `${ONEDRIVE_BASE}/${ONEDRIVE_FOLDER_ID}/HVAC_Aging_Analysis_02092026.html?download=1`
  },
};

function renderSharePanel() {
  return `
  <div id="sharePanel" class="fixed inset-0 bg-black/50 z-50 hidden flex items-center justify-center" onclick="if(event.target===this)closeSharePanel()">
    <div class="bg-white rounded-2xl shadow-2xl max-w-lg w-full mx-4 overflow-hidden">
      <div class="bg-[#0053e2] text-white px-6 py-4 flex items-center justify-between">
        <h2 class="text-lg font-bold">\ud83d\udcE4 Share Dashboard</h2>
        <button onclick="closeSharePanel()" class="text-white/80 hover:text-white text-2xl leading-none" aria-label="Close">&times;</button>
      </div>
      <div class="p-6">
        <p class="text-sm text-gray-600 mb-4">Share these reports with your team. Links open from OneDrive \u2014 recipients must be on the Walmart network.</p>
        
        <div class="space-y-2 mb-6">
          ${Object.entries(SHARE_FILES).map(([fname, info]) => `
            <div class="flex items-center justify-between bg-gray-50 rounded-lg px-4 py-2.5 border border-gray-200 hover:border-[#0053e2] transition-colors">
              <div class="flex items-center gap-2">
                <span class="text-sm ${fname.endsWith('.pdf') ? 'text-red-600' : 'text-blue-600'}">
                  ${fname.endsWith('.pdf') ? '\ud83d\udcc4' : '\ud83c\udf10'}
                </span>
                <span class="text-sm font-medium text-gray-800">${info.label}</span>
              </div>
              <div class="flex gap-2">
                <button onclick="copyLink('${info.url}', this)" 
                        class="text-xs bg-[#0053e2] text-white px-3 py-1.5 rounded-lg hover:bg-blue-700 font-semibold transition-colors"
                        title="Copy shareable link">
                  \ud83d\udccb Copy Link
                </button>
              </div>
            </div>
          `).join('')}
        </div>

        <div class="border-t pt-4">
          <a href="${ONEDRIVE_FOLDER_URL}" target="_blank" rel="noopener"
             class="flex items-center justify-center gap-2 bg-[#ffc220] text-gray-900 px-4 py-2.5 rounded-lg font-semibold hover:bg-yellow-400 transition-colors w-full text-sm">
            \ud83d\udcc2 Open Code Puppy Folder in OneDrive
          </a>
          <p class="text-xs text-gray-400 mt-3 text-center">Tip: From OneDrive, right-click any file \u2192 Share to set custom permissions</p>
        </div>
      </div>
    </div>
  </div>`;
}

function openSharePanel() {
  document.getElementById('sharePanel').classList.remove('hidden');
  document.getElementById('sharePanel').classList.add('flex');
}

function closeSharePanel() {
  document.getElementById('sharePanel').classList.add('hidden');
  document.getElementById('sharePanel').classList.remove('flex');
}

function copyLink(url, btn) {
  const textarea = document.createElement('textarea');
  textarea.value = url;
  textarea.style.position = 'fixed';
  textarea.style.left = '-9999px';
  document.body.appendChild(textarea);
  textarea.select();
  try {
    document.execCommand('copy');
    const orig = btn.innerHTML;
    btn.innerHTML = '\u2705 Copied!';
    btn.classList.remove('bg-[#0053e2]');
    btn.classList.add('bg-green-600');
    setTimeout(() => {
      btn.innerHTML = orig;
      btn.classList.add('bg-[#0053e2]');
      btn.classList.remove('bg-green-600');
    }, 2000);
  } catch (e) {
    prompt('Copy this link:', url);
  }
  document.body.removeChild(textarea);
}

// Inject share panel into page on load
document.addEventListener('DOMContentLoaded', () => {
  document.body.insertAdjacentHTML('beforeend', renderSharePanel());
});

/* HVAC Aging Analysis Page JS */

const COLORS = {
  blue: '#0053e2', spark: '#ffc220',
  red: '#ea1100', green: '#2a8703', cyan: '#0891b2',
  buckets: {
    '365+': '#7f1d1d',   // dark red - critical
    '180-364': '#ea1100', // red
    '90-179': '#f97316',  // orange
    '60-89': '#ffc220',   // spark yellow
    '30-59': '#0053e2',   // blue
  }
};

const BUCKET_ORDER = ['365+', '180-364', '90-179', '60-89', '30-59'];
let agingData = null;
let currentBucket = 'all';

async function init() {
  try {
    agingData = {"B.A. Glass": {"Emile Peterson (12B)": {"365+": {"count": 30, "stores": 7, "units": [{"store": 322, "unit": "322 - RE31 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 880, "rm": "Israel Carmona", "detail": "RE31 STOCKROOM/L", "tech": "Michael Jacks", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 321, "unit": "321 - RE30 VESTIBULE/R", "type": "RTU", "reason": "COMM LOSS", "days": 768, "rm": "Israel Carmona", "detail": "RE30 VESTIBULE/R", "tech": "Antonio Martinez JR", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE6 SNACK BAR", "type": "RTU", "reason": "COMM LOSS", "days": 706, "rm": "Elmer Lea", "detail": "RE6 SNACK BAR", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE10 TMA SALES", "type": "RTU", "reason": "COMM LOSS", "days": 706, "rm": "Elmer Lea", "detail": "RE10 TMA SALES", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE15 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 654, "rm": "Elmer Lea", "detail": "RE15 5TH LEFT", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 5091, "unit": "5091 - RG29 GR RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 633, "rm": "Israel Carmona", "detail": "RG29 GR RECEIVING", "tech": "Huy Hoang", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE19 8TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 599, "rm": "Elmer Lea", "detail": "RE19 8TH LEFT", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 567, "unit": "567 - RG10 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 540, "rm": "Israel Carmona", "detail": "RG10 3RD RIGHT", "tech": "Nikolai Shevchenko", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE24 RECEIVING-R", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE24 RECEIVING-R", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE9 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE9 PHARMACY", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE13 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE13 BAKERY", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE8 OFF/UPC", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE8 OFF/UPC", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE1 MEMBERSHIP", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE1 MEMBERSHIP", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE14 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE14 4TH LEFT", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE17 LEFT CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE17 LEFT CENTER", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE21 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE21 REC OFFICE", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE5 SNKBAR SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE5 SNKBAR SEAT", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE3 TMA SALES", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE3 TMA SALES", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE12 3RD C 1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE12 3RD C 1/2AC", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE16 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE16 6TH LEFT", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE22 I/E DOCK", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE22 I/E DOCK", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE4 2ND LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE4 2ND LEFT", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE23 RECEIVING-F", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE23 RECEIVING-F", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE20 8TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE20 8TH LEFT/C", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE11 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE11 3RD LEFT/C", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE2 TOBACCO CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE2 TOBACCO CNTR", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RC7 OFF/MARKTING", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RC7 OFF/MARKTING", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8250, "unit": "8250 - RE18 7TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "Elmer Lea", "detail": "RE18 7TH CENTER", "tech": "Heriberto Rosales", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8274, "unit": "8274 - RE30 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 432, "rm": "Israel Carmona", "detail": "RE30 RECEIVING", "tech": "Jose Bargas", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 3584, "unit": "3584 - RG15 CHECKOUT B", "type": "RTU", "reason": "COMM LOSS", "days": 408, "rm": "Brandon Snowdy", "detail": "RG15 CHECKOUT B", "tech": "Anthony Addis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}]}, "180-364": {"count": 22, "stores": 15, "units": [{"store": 4702, "unit": "4702 - RE13 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 339, "rm": "Brandon Snowdy", "detail": "RE13 RECEIVING", "tech": "Aaron Gonzalez", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 413, "unit": "413 - RE12 SEASONAL", "type": "RTU", "reason": "COMM LOSS", "days": 332, "rm": "Elmer Lea", "detail": "RE12 SEASONAL", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2066, "unit": "2066 - RE56 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 314, "rm": "Brandon Snowdy", "detail": "RE56 RECEIVING", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 1000, "unit": "1000 - RG2 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 310, "rm": "Elmer Lea", "detail": "RG2 DELI SERVE", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": 12.34, "region": "12B"}, {"store": 1000, "unit": "1000 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 310, "rm": "Elmer Lea", "detail": "RG3 VESTIBULE-G", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": 27.89, "region": "12B"}, {"store": 322, "unit": "322 - RE3 S DSK   W/OR", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Israel Carmona", "detail": "RE3 S DSK   W/OR", "tech": "Michael Jacks", "store_type": "Supercenter", "avg_zone_temp": 120.93, "region": "12B"}, {"store": 3302, "unit": "3302 - RE22 2ND /L", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Snowdy", "detail": "RE22 2ND /L", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": 62.4, "region": "12B"}, {"store": 322, "unit": "322 - RG34 TBO HEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Israel Carmona", "detail": "RG34 TBO HEAT", "tech": "Michael Jacks", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "12B"}, {"store": 5094, "unit": "5094 - RG7 1ST R/C  %RH", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Snowdy", "detail": "RG7 1ST R/C  %RH", "tech": "Anthony Addis", "store_type": "Neighborhood Market", "avg_zone_temp": 0, "region": "12B"}, {"store": 5045, "unit": "5045 - RTU 38", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Israel Carmona", "detail": "RTU 38", "tech": "Huy Hoang", "store_type": "Supercenter", "avg_zone_temp": 32, "region": "12B"}, {"store": 3302, "unit": "3302 - RE11OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Snowdy", "detail": "RE11OPTICAL", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": 320, "region": "12B"}, {"store": 3302, "unit": "3302 - AHM3", "type": "AHU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Snowdy", "detail": "AHM3", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": 32, "region": "12B"}, {"store": 3425, "unit": "3425 - RE6 BANK", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Snowdy", "detail": "RE6 BANK", "tech": "Leopold Makambila", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "12B"}, {"store": 2066, "unit": "2066 - RE16 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 291, "rm": "Brandon Snowdy", "detail": "RE16 PHARMACY", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2993, "unit": "2993 - RC1 MCDLDS  KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 270, "rm": "Oussama Kassem", "detail": "RC1 MCDLDS  KTCN", "tech": "Robert Young", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - AHU03 AHM3", "type": "AHU", "reason": "COMM LOSS", "days": 265, "rm": "Israel Carmona", "detail": "AHU03 AHM3", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 6930, "unit": "6930 - RTU 11 OP SALE", "type": "RTU", "reason": "ZONE TEMP", "days": 261, "rm": "Israel Carmona", "detail": "RTU 11 OP SALE", "tech": "Huy Hoang", "store_type": "Supercenter", "avg_zone_temp": 44.28, "region": "12B"}, {"store": 2066, "unit": "2066 - RE9 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 258, "rm": "Brandon Snowdy", "detail": "RE9 HAIR SALON", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 458, "unit": "458 - RE19 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 258, "rm": "Elmer Lea", "detail": "RE19 3RD CENTER", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 462, "unit": "462 - RG30 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 256, "rm": "Brandon Snowdy", "detail": "RG30 BREAKROOM", "tech": "Brandon Stang", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 4416, "unit": "4416 - RE22 STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 216, "rm": "Israel Carmona", "detail": "RE22 STOCKROOM", "tech": "Benjamin Banor", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "12B"}, {"store": 1000, "unit": "1000 - RG37 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 181, "rm": "Elmer Lea", "detail": "RG37 RECEIVING-G", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": 12.12, "region": "12B"}]}, "90-179": {"count": 24, "stores": 18, "units": [{"store": 1042, "unit": "1042 - RE10 CHECK 1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 174, "rm": "Israel Carmona", "detail": "RE10 CHECK 1/2AC", "tech": "Cory Nance", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 440, "unit": "440 - RE10 SUBWAY SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 173, "rm": "Elmer Lea", "detail": "RE10 SUBWAY SEAT", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 8281, "unit": "8281 - RE17 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Brandon Snowdy", "detail": "RE17 4TH RIGHT", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8281, "unit": "8281 - RG26 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Brandon Snowdy", "detail": "RG26 RECEIVING", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8281, "unit": "8281 - RE22 5TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Brandon Snowdy", "detail": "RE22 5TH LEFT/C", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8281, "unit": "8281 - RE7 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Brandon Snowdy", "detail": "RE7 CHECKOUTS/R", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8281, "unit": "8281 - RG21 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Brandon Snowdy", "detail": "RG21 5TH LEFT", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 322, "unit": "322 - RE16 TBO OFFICE", "type": "RTU", "reason": "ZONE TEMP", "days": 165, "rm": "Israel Carmona", "detail": "RE16 TBO OFFICE", "tech": "Michael Jacks", "store_type": "Supercenter", "avg_zone_temp": 74.5, "region": "12B"}, {"store": 1000, "unit": "1000 - RG5 MCDLDS  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 149, "rm": "Elmer Lea", "detail": "RG5 MCDLDS  SEAT", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "12B"}, {"store": 6867, "unit": "6867 - RE26 5TH RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 149, "rm": "Brandon Snowdy", "detail": "RE26 5TH RGT-IAQ", "tech": "Haytham Sultan", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 6269, "unit": "6269 - RG09 SALES", "type": "RTU", "reason": "COMM LOSS", "days": 148, "rm": "Elmer Lea", "detail": "RG09 SALES", "tech": "Martin Cervantes", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 413, "unit": "413 - RE14 CHECKOUT A-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 145, "rm": "Elmer Lea", "detail": "RE14 CHECKOUT A-IAQ", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": 37.06, "region": "12B"}, {"store": 395, "unit": "395 - RE31 AD OFF", "type": "RTU", "reason": "ZONE TEMP", "days": 130, "rm": "Elmer Lea", "detail": "RE31 AD OFF", "tech": "Daniel Cano", "store_type": "Supercenter", "avg_zone_temp": 80.2, "region": "12B"}, {"store": 5809, "unit": "5809 - RG14 1ST RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 123, "rm": "Elmer Lea", "detail": "RG14 1ST RGT-IAQ", "tech": "Heriberto Rosales", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 3425, "unit": "3425 - RE37 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 122, "rm": "Brandon Snowdy", "detail": "RE37 RECEIVING-G", "tech": "Leopold Makambila", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2505, "unit": "2505 - RE42 LAYAWAY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Oussama Kassem", "detail": "RE42 LAYAWAY/RRs", "tech": "Kevin Laday", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 1958, "unit": "1958 - RE21 PHARM W/STA", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "Elmer Lea", "detail": "RE21 PHARM W/STA", "tech": "Lupe Trejo", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 3302, "unit": "3302 - RE26 6TH LEFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "Brandon Snowdy", "detail": "RE26 6TH LEFT-IAQ", "tech": "Deshaun Moses", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 1958, "unit": "1958 - RE26 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 107, "rm": "Elmer Lea", "detail": "RE26 BAKERY", "tech": "Lupe Trejo", "store_type": "Supercenter", "avg_zone_temp": 52.73, "region": "12B"}, {"store": 527, "unit": "527 - RE26 PROD PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 105, "rm": "Brandon Snowdy", "detail": "RE26 PROD PREP", "tech": "Darrell Evins", "store_type": "Supercenter", "avg_zone_temp": 62.82, "region": "12B"}, {"store": 322, "unit": "322 - RE4 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 102, "rm": "Israel Carmona", "detail": "RE4 HAIR SALON", "tech": "Michael Jacks", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "12B"}, {"store": 915, "unit": "915 - RE03 PORTRAIT", "type": "RTU", "reason": "COMM LOSS", "days": 97, "rm": "Oussama Kassem", "detail": "RE03 PORTRAIT", "tech": "Jose Gonzalez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2993, "unit": "2993 - RG19 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Oussama Kassem", "detail": "RG19 1ST LEFT", "tech": "Robert Young", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 504, "unit": "504 - RC21 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 91, "rm": "Brandon Snowdy", "detail": "RC21 3RD RIGHT", "tech": "Joe Garcia", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}]}, "60-89": {"count": 59, "stores": 10, "units": [{"store": 2505, "unit": "2505 - RE46 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 87, "rm": "Oussama Kassem", "detail": "RE46 CORRIDOR", "tech": "Kevin Laday", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE34 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE34 6TH LEFT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE30 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE30 4TH CENTER", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE9 BANK", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE9 BANK", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE11 CASH/CNT/RR", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE11 CASH/CNT/RR", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE25 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE25 3RD CENTER", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE16 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE16 1ST LEFT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE31 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE31 AUTO CENTER", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE32 5TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE32 5TH RIGHT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE20 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE20 CHECKOUTS/L", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE13 TENANT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE13 TENANT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE5 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE5 BAKERY", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE46 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE46 CORRIDOR", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE33 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE33 STOCKROOM-G", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE37 6TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE37 6TH RIGHT/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE36 6TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE36 6TH CENTER", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE42 LAYAWAY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE42 LAYAWAY/RRs", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE22 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE22 CHECKOUTS/R", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE27 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE27 3RD RIGHT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE10 SERVICE DSK", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE10 SERVICE DSK", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE19 2ND LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE19 2ND LEFT/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE40 UPC/INVOICE", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE40 UPC/INVOICE", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE4 MCDLDS  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE4 MCDLDS  SEAT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE3 OFF/OPT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE3 OFF/OPT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE15 PHARMACY/WP", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE15 PHARMACY/WP", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RG6 PORTRAIT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RG6 PORTRAIT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE41 MANAGER", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE41 MANAGER", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE12 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE12 HAIR SALON", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE28 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE28 4TH LEFT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE7 OPTICAL", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE7 OPTICAL", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE26 3RD RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE26 3RD RIGHT/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE48 RECEIVING/L", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE48 RECEIVING/L", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE14 DELI SERVCE", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE14 DELI SERVCE", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE43 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE43 STOCKROOM/L", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE2 VESTIBULE-GR", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE2 VESTIBULE-GR", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE39 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE39 BREAKROOM", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE8 VESTIBULE-GM", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE8 VESTIBULE-GM", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE47 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE47 STOCKROOM/R", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE1 MCDLDS  KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE1 MCDLDS  KTCN", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE35 6TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE35 6TH LEFT/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RC38 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RC38 6TH RIGHT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE45 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE45 TRAINING", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE21 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE21 CHECKOUTS/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE49 RECEIVING/R", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE49 RECEIVING/R", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE18 2ND LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE18 2ND LEFT", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE24 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE24 2ND RGT-IAQ", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE23 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE23 2ND RIGHT/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE29 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE29 4TH LEFT/C", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 2257, "unit": "2257 - RE17 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Israel Carmona", "detail": "RE17 GARDEN CNTR", "tech": "Jose Bargas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 458, "unit": "458 - RG27 STOCKROOM-A", "type": "RTU", "reason": "COMM LOSS", "days": 77, "rm": "Elmer Lea", "detail": "RG27 STOCKROOM-A", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 470, "unit": "470 - RE24 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 77, "rm": "Elmer Lea", "detail": "RE24 CHECKOUTS/R", "tech": "Richard Soldano", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 440, "unit": "440 - RE02 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 77, "rm": "Elmer Lea", "detail": "RE02 VESTIBULE-W", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 1296, "unit": "1296 - RE28 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Elmer Lea", "detail": "RE28 RECEIVING", "tech": "Jesus Zuniga", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 440, "unit": "440 - RE09 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 75, "rm": "Elmer Lea", "detail": "RE09 VESTIBULE-G", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 3827, "unit": "3827 - RG20 SEAFOOD", "type": "RTU", "reason": "ZONE TEMP", "days": 70, "rm": "Brandon Snowdy", "detail": "RG20 SEAFOOD", "tech": "Haytham Sultan", "store_type": "Supercenter", "avg_zone_temp": 62.51, "region": "12B"}, {"store": 1098, "unit": "1098 - RE28 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 69, "rm": "Oussama Kassem", "detail": "RE28 RECEIVING", "tech": "Jamie Whitehead", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 8281, "unit": "8281 - RG24 STAGING/R", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "Brandon Snowdy", "detail": "RG24 STAGING/R", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 504, "unit": "504 - RE11 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "Brandon Snowdy", "detail": "RE11 CHECKOUTS/L", "tech": "Joe Garcia", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 504, "unit": "504 - RC15 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 64, "rm": "Brandon Snowdy", "detail": "RC15 BAKERY", "tech": "Joe Garcia", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}]}, "30-59": {"count": 19, "stores": 16, "units": [{"store": 413, "unit": "413 - RE17 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Elmer Lea", "detail": "RE17 BAKERY", "tech": "Jesus Reyes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 5460, "unit": "5460 - RE26 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Elmer Lea", "detail": "RE26 STOCKROOM", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 440, "unit": "440 - RE24 TRNG/MNGR OFF", "type": "RTU", "reason": "COMM LOSS", "days": 45, "rm": "Elmer Lea", "detail": "RE24 TRNG/MNGR OFF", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 522, "unit": "522 - RE23 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 45, "rm": "Brandon Snowdy", "detail": "RE23 BREAKROOM", "tech": "Randy Jones", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 3572, "unit": "3572 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 45, "rm": "Oussama Kassem", "detail": "IOM2-AHMCUc2", "tech": "Tyler Hubrins", "store_type": "Supercenter", "avg_zone_temp": 62.47, "region": "12B"}, {"store": 8281, "unit": "8281 - RE15 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 44, "rm": "Brandon Snowdy", "detail": "RE15 3RD LEFT/C", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8244, "unit": "8244 - RE11 5TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Brandon Snowdy", "detail": "RE11 5TH CENTER", "tech": "Leopold Makambila", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 8244, "unit": "8244 - RE15 7TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Brandon Snowdy", "detail": "RE15 7TH RIGHT", "tech": "Leopold Makambila", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 1494, "unit": "1494 - RE16 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 40, "rm": "Elmer Lea", "detail": "RE16 BAKERY", "tech": "JJ Gonzalez", "store_type": "Supercenter", "avg_zone_temp": 62.67, "region": "12B"}, {"store": 5612, "unit": "5612 - RE31 OGP I", "type": "RTU", "reason": "ZONE TEMP", "days": 37, "rm": "Brandon Snowdy", "detail": "RE31 OGP I", "tech": "Michel Ngalamulume Tusasa", "store_type": "Supercenter", "avg_zone_temp": 58.48, "region": "12B"}, {"store": 322, "unit": "322 - RE32 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 34, "rm": "Israel Carmona", "detail": "RE32 STOCKROOM/R", "tech": "Michael Jacks", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 440, "unit": "440 - AHU02 AHM2", "type": "AHU", "reason": "COMM LOSS", "days": 33, "rm": "Elmer Lea", "detail": "AHU02 AHM2", "tech": "Isaac Aumada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "12B"}, {"store": 7361, "unit": "7361 - RTU 07 PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Oussama Kassem", "detail": "RTU 07 PROD", "tech": "Tyler Hubrins", "store_type": "Neighborhood Market", "avg_zone_temp": 61.45, "region": "12B"}, {"store": 1042, "unit": "1042 - RE9 CHECKOUTS/C", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Israel Carmona", "detail": "RE9 CHECKOUTS/C", "tech": "Cory Nance", "store_type": "Supercenter", "avg_zone_temp": 49.27, "region": "12B"}, {"store": 8281, "unit": "8281 - RE4 BAKERY FRONT", "type": "RTU", "reason": "COMM LOSS", "days": 30, "rm": "Brandon Snowdy", "detail": "RE4 BAKERY FRONT", "tech": "Jeremy Senegal", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 846, "unit": "846 - RG10 PRODUCE/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Israel Carmona", "detail": "RG10 PRODUCE/UTIL", "tech": "Cory Nance", "store_type": "Supercenter", "avg_zone_temp": 60.63, "region": "12B"}, {"store": 3296, "unit": "3296 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Snowdy", "detail": "IOM2-AHMCUc2", "tech": "Haytham Sultan", "store_type": "Supercenter", "avg_zone_temp": 61.71, "region": "12B"}, {"store": 8274, "unit": "8274 - RC12 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 30, "rm": "Israel Carmona", "detail": "RC12 3RD LEFT", "tech": "Jose Bargas", "store_type": "SAMS", "avg_zone_temp": null, "region": "12B"}, {"store": 1062, "unit": "1062 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Snowdy", "detail": "IOM2-AHMCUc1", "tech": "Aaron Gonzalez", "store_type": "Supercenter", "avg_zone_temp": 61.75, "region": "12B"}]}}, "Scott Raye (13B)": {"365+": {"count": 9, "stores": 6, "units": [{"store": 1117, "unit": "1117 - RE35 TBO OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Heath Wills", "detail": "RE35 TBO OFFICE", "tech": "Jason Baugh", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 3044, "unit": "3044 - RG22 3/C/IA", "type": "RTU", "reason": "ZONE TEMP", "days": 819, "rm": "Danny Wood", "detail": "RG22 3/C/IA", "tech": "Benjamin Terwilliger", "store_type": "Supercenter", "avg_zone_temp": 37.33, "region": "13B"}, {"store": 8286, "unit": "8286 - RC38 COMPUTER RM", "type": "RTU", "reason": "COMM LOSS", "days": 626, "rm": "Gary Williams", "detail": "RC38 COMPUTER RM", "tech": "Rick Marek", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 8286, "unit": "8286 - RG31 CASH/MGMT", "type": "RTU", "reason": "COMM LOSS", "days": 626, "rm": "Gary Williams", "detail": "RG31 CASH/MGMT", "tech": "Rick Marek", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 8286, "unit": "8286 - RG17 4TH LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 626, "rm": "Gary Williams", "detail": "RG17 4TH LFT-IAQ", "tech": "Rick Marek", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 3044, "unit": "3044 - RG1 DELI", "type": "RTU", "reason": "ZONE TEMP", "days": 578, "rm": "Danny Wood", "detail": "RG1 DELI", "tech": "Benjamin Terwilliger", "store_type": "Supercenter", "avg_zone_temp": 60.89, "region": "13B"}, {"store": 2995, "unit": "2995 - RG1 PHARMACY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 503, "rm": "Heath Wills", "detail": "RG1 PHARMACY/RRs", "tech": "Justin Middleton", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "13B"}, {"store": 2979, "unit": "2979 - RG12 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 426, "rm": "John Thompson", "detail": "RG12 OGP", "tech": "Dhalton Morris", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "13B"}, {"store": 6376, "unit": "6376 - RG02 1ST RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 425, "rm": "Scott Molesworth", "detail": "RG02 1ST RGT-IAQ", "tech": "Fernando Gonzalez", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}]}, "180-364": {"count": 46, "stores": 22, "units": [{"store": 3574, "unit": "3574 - RG7 1ST LFT  -DP", "type": "RTU", "reason": "COMM LOSS", "days": 359, "rm": "Scott Molesworth", "detail": "RG7 1ST LFT  -DP", "tech": "Brian Reyes", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "13B"}, {"store": 807, "unit": "807 - RE18 PROD PREP", "type": "RTU", "reason": "COMM LOSS", "days": 332, "rm": "Danny Wood", "detail": "RE18 PROD PREP", "tech": "Dylan Barclay", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 467, "unit": "467 - RE12 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 310, "rm": "Scott Molesworth", "detail": "RE12 GARDEN CNTR", "tech": "Clifford Wagley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1117, "unit": "1117 - RG43 7TH RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Heath Wills", "detail": "RG43 7TH RIGHT", "tech": "Jason Baugh", "store_type": "Supercenter", "avg_zone_temp": 127, "region": "13B"}, {"store": 3135, "unit": "3135 - RTU 06 SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Danny Wood", "detail": "RTU 06 SALES", "tech": "Benjamin Terwilliger", "store_type": "Neighborhood Market", "avg_zone_temp": 36.25, "region": "13B"}, {"store": 2427, "unit": "2427 - RG34 SEAFOOD", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Heath Wills", "detail": "RG34 SEAFOOD", "tech": "Ian St. Yves", "store_type": "Supercenter", "avg_zone_temp": 57.5, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 07 PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 07 PROD", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 1117, "unit": "1117 - RG1 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Heath Wills", "detail": "RG1 VESTIBULE-G", "tech": "Jason Baugh", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 5866, "unit": "5866 - RG19 2ND/C", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RG19 2ND/C", "tech": "Drew Terwort", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 09 BREAK", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 09 BREAK", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 04 DELI", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 04 DELI", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 206, "unit": "206 - RTU20 CHECKOUTS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU20 CHECKOUTS", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 14.59, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 08 UPC", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 08 UPC", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 06 REC", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 06 REC", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 1117, "unit": "1117 - RG13 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Heath Wills", "detail": "RG13 CHECKOUTS/L", "tech": "Jason Baugh", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 940, "unit": "940 - RG10 BANK", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "John Thompson", "detail": "RG10 BANK", "tech": "Richard De Santiago", "store_type": "Supercenter", "avg_zone_temp": 66.6, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 01 SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 01 SALES", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 05 STOCK", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 05 STOCK", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 1117, "unit": "1117 - RG25 2ND CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Heath Wills", "detail": "RG25 2ND CENTER", "tech": "Jason Baugh", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 3198, "unit": "3198 - RTU 03 OFFICE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Molesworth", "detail": "RTU 03 OFFICE", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 32, "region": "13B"}, {"store": 880, "unit": "880 - RE42 SMOKE BRKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 299, "rm": "Danny Wood", "detail": "RE42 SMOKE BRKRM", "tech": "Jaime Martinez", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "13B"}, {"store": 5080, "unit": "5080 - RG2 McD/IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 289, "rm": "Danny Wood", "detail": "RG2 McD/IAQ", "tech": "Luis Castrejon", "store_type": "Supercenter", "avg_zone_temp": 32, "region": "13B"}, {"store": 5092, "unit": "5092 - RTU 25 GM SLS", "type": "RTU", "reason": "ZONE TEMP", "days": 282, "rm": "Scott Molesworth", "detail": "RTU 25 GM SLS", "tech": "Roger Brewton", "store_type": "Supercenter", "avg_zone_temp": 32, "region": "13B"}, {"store": 6265, "unit": "6265 - RG18 5TH L/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 270, "rm": "Danny Wood", "detail": "RG18 5TH L/C-IAQ", "tech": "Luis Castrejon", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 5963, "unit": "5963 - RG8 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 257, "rm": "Scott Molesworth", "detail": "RG8 TENANT", "tech": "Rashod Wood", "store_type": "Neighborhood Market", "avg_zone_temp": 0.55, "region": "13B"}, {"store": 5210, "unit": "5210 - RG02 McDs SEAT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 256, "rm": "Heath Wills", "detail": "RG02 McDs SEAT-IAQ", "tech": "Jonathan Seymour", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5210, "unit": "5210 - RG01 McDs KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 256, "rm": "Heath Wills", "detail": "RG01 McDs KTCN", "tech": "Jonathan Seymour", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5316, "unit": "5316 - RG4 SUBWAY  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 256, "rm": "John Thompson", "detail": "RG4 SUBWAY  SEAT", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 96.8, "region": "13B"}, {"store": 880, "unit": "880 - RE13 AISLE/L", "type": "RTU", "reason": "COMM LOSS", "days": 254, "rm": "Danny Wood", "detail": "RE13 AISLE/L", "tech": "Jaime Martinez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5673, "unit": "5673 - RG28 RECEIVING/R", "type": "RTU", "reason": "COMM LOSS", "days": 248, "rm": "Heath Wills", "detail": "RG28 RECEIVING/R", "tech": "Christopher Lowrey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5288, "unit": "5288 - REC-GM HEAT (UH)", "type": "RTU", "reason": "COMM LOSS", "days": 222, "rm": "John Thompson", "detail": "REC-GM HEAT (UH)", "tech": "Rece Sigler", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5288, "unit": "5288 - REC-GR HEAT (UH)", "type": "RTU", "reason": "COMM LOSS", "days": 222, "rm": "John Thompson", "detail": "REC-GR HEAT (UH)", "tech": "Rece Sigler", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 4906, "unit": "4906 - RG11 CHKOUTS-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 220, "rm": "Scott Molesworth", "detail": "RG11 CHKOUTS-IAQ", "tech": "Brandon Murphy", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 320, "unit": "320 - RC04 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 218, "rm": "Gary Williams", "detail": "RC04 CHECKOUTS/C", "tech": "Pete Mungia", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "13B"}, {"store": 206, "unit": "206 - RTU12 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 215, "rm": "Scott Molesworth", "detail": "RTU12 HAIR SALON", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 206, "unit": "206 - RTU11 VESTIBULE-GM", "type": "RTU", "reason": "COMM LOSS", "days": 215, "rm": "Scott Molesworth", "detail": "RTU11 VESTIBULE-GM", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5316, "unit": "5316 - RG24 3RD RGT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 214, "rm": "John Thompson", "detail": "RG24 3RD RGT-IAQ", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 259, "unit": "259 - RG25 7TH RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 206, "rm": "Heath Wills", "detail": "RG25 7TH RIGHT", "tech": "Dustin Dubose", "store_type": "Supercenter", "avg_zone_temp": 36.27, "region": "13B"}, {"store": 807, "unit": "807 - RE16 DELI SERVE", "type": "RTU", "reason": "COMM LOSS", "days": 206, "rm": "Danny Wood", "detail": "RE16 DELI SERVE", "tech": "Dylan Barclay", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 880, "unit": "880 - RE7 PORTRAIT/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 202, "rm": "Danny Wood", "detail": "RE7 PORTRAIT/RRs", "tech": "Jaime Martinez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 6265, "unit": "6265 - RG22 DATA", "type": "RTU", "reason": "COMM LOSS", "days": 193, "rm": "Danny Wood", "detail": "RG22 DATA", "tech": "Luis Castrejon", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 5316, "unit": "5316 - RG31 LAYAWAY/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 193, "rm": "John Thompson", "detail": "RG31 LAYAWAY/RRs", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 94.27, "region": "13B"}, {"store": 206, "unit": "206 - RTU18 1ST RGT", "type": "RTU", "reason": "ZONE TEMP", "days": 188, "rm": "Scott Molesworth", "detail": "RTU18 1ST RGT", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 17.97, "region": "13B"}, {"store": 206, "unit": "206 - RTU19 3RD R/C", "type": "RTU", "reason": "ZONE TEMP", "days": 188, "rm": "Scott Molesworth", "detail": "RTU19 3RD R/C", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 14.75, "region": "13B"}, {"store": 4906, "unit": "4906 - RG08 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Scott Molesworth", "detail": "RG08 3RD LEFT", "tech": "Brandon Murphy", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 4906, "unit": "4906 - RG09 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Scott Molesworth", "detail": "RG09 3RD RIGHT", "tech": "Brandon Murphy", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}]}, "90-179": {"count": 33, "stores": 20, "units": [{"store": 8282, "unit": "8282 - RE10 6TH CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 177, "rm": "John Thompson", "detail": "RE10 6TH CNTR", "tech": "Harry Walden", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 8282, "unit": "8282 - RE07 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 177, "rm": "John Thompson", "detail": "RE07 3RD RIGHT", "tech": "Harry Walden", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 807, "unit": "807 - RE23 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 177, "rm": "Danny Wood", "detail": "RE23 2ND RIGHT/C", "tech": "Dylan Barclay", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG18 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 173, "rm": "Gary Williams", "detail": "RG18 CHECKOUTS/L", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 3014, "unit": "3014 - RG30 RECEIVING/L", "type": "RTU", "reason": "COMM LOSS", "days": 171, "rm": "John Thompson", "detail": "RG30 RECEIVING/L", "tech": "Rece Sigler", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5316, "unit": "5316 - RG29 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 171, "rm": "John Thompson", "detail": "RG29 STOCKROOM/C", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 126.99, "region": "13B"}, {"store": 2977, "unit": "2977 - RG03 GM VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 162, "rm": "Gary Williams", "detail": "RG03 GM VESTIBULE", "tech": "Lawrence Green", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "13B"}, {"store": 5147, "unit": "5147 - RG06 COURTESY", "type": "RTU", "reason": "COMM LOSS", "days": 160, "rm": "Gary Williams", "detail": "RG06 COURTESY", "tech": "Darrell Wair III", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5624, "unit": "5624 - AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 156, "rm": "Scott Molesworth", "detail": "AHM1", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 60.63, "region": "13B"}, {"store": 5672, "unit": "5672 - AHU02 AHM1", "type": "AHU", "reason": "COMM LOSS", "days": 144, "rm": "Scott Molesworth", "detail": "AHU02 AHM1", "tech": "Brian Reyes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 807, "unit": "807 - RE20 2ND LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 144, "rm": "Danny Wood", "detail": "RE20 2ND LEFT/C", "tech": "Dylan Barclay", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5672, "unit": "5672 - AHU03 AHM2", "type": "AHU", "reason": "COMM LOSS", "days": 144, "rm": "Scott Molesworth", "detail": "AHU03 AHM2", "tech": "Brian Reyes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5672, "unit": "5672 - AHU04 AHM3", "type": "AHU", "reason": "COMM LOSS", "days": 144, "rm": "Scott Molesworth", "detail": "AHU04 AHM3", "tech": "Brian Reyes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 4165, "unit": "4165 - RG33 RECEIVING/L", "type": "RTU", "reason": "COMM LOSS", "days": 143, "rm": "John Thompson", "detail": "RG33 RECEIVING/L", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 561, "unit": "561 - RE17 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 139, "rm": "Gary Williams", "detail": "RE17 RECEIVING", "tech": "Trey Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 4165, "unit": "4165 - RG26 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 134, "rm": "John Thompson", "detail": "RG26 MEAT UTIL/SALES", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 56.5, "region": "13B"}, {"store": 206, "unit": "206 - RTU16 DELI AREA", "type": "RTU", "reason": "ZONE TEMP", "days": 129, "rm": "Scott Molesworth", "detail": "RTU16 DELI AREA", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 11, "region": "13B"}, {"store": 206, "unit": "206 - RTU13 SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 128, "rm": "Scott Molesworth", "detail": "RTU13 SALES", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 9.28, "region": "13B"}, {"store": 4906, "unit": "4906 - RG16 5TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 128, "rm": "Scott Molesworth", "detail": "RG16 5TH CENTER", "tech": "Brandon Murphy", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RECEVING-GM (UH)", "type": "RTU", "reason": "COMM LOSS", "days": 121, "rm": "Gary Williams", "detail": "RECEVING-GM (UH)", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1022, "unit": "1022 - RG10 OPTICAL SALES", "type": "RTU", "reason": "COMM LOSS", "days": 116, "rm": "John Thompson", "detail": "RG10 OPTICAL SALES", "tech": "Cody Taylor", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5316, "unit": "5316 - RG20 2ND RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 114, "rm": "John Thompson", "detail": "RG20 2ND RIGHT", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 126.99, "region": "13B"}, {"store": 5316, "unit": "5316 - RG21 2ND RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 114, "rm": "John Thompson", "detail": "RG21 2ND RIGHT/C", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 6265, "unit": "6265 - RG5 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 113, "rm": "Danny Wood", "detail": "RG5 BAKERY", "tech": "Luis Castrejon", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 467, "unit": "467 - RE21 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 104, "rm": "Scott Molesworth", "detail": "RE21 2ND RIGHT/C", "tech": "Clifford Wagley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 3419, "unit": "3419 - RG06 CHECKOUTS-DP", "type": "RTU", "reason": "COMM LOSS", "days": 102, "rm": "Danny Wood", "detail": "RG06 CHECKOUTS-DP", "tech": "Dayton Clark", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "13B"}, {"store": 1254, "unit": "1254 - RE24 4TH RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Gary Williams", "detail": "RE24 4TH RIGHT/C", "tech": "Larry Smith", "store_type": "Supercenter", "avg_zone_temp": 16.89, "region": "13B"}, {"store": 1254, "unit": "1254 - RE23 4TH CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Gary Williams", "detail": "RE23 4TH CENTER", "tech": "Larry Smith", "store_type": "Supercenter", "avg_zone_temp": 31.14, "region": "13B"}, {"store": 1254, "unit": "1254 - RE12 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Gary Williams", "detail": "RE12 CHECKOUTS/C", "tech": "Larry Smith", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5312, "unit": "5312 - RG16 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 100, "rm": "John Thompson", "detail": "RG16 BAKERY", "tech": "Richard De Santiago", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 286, "unit": "286 - RE2 MCDLDS  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Gary Williams", "detail": "RE2 MCDLDS  SEAT", "tech": "Jody Abbie", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 206, "unit": "206 - RTU26 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Scott Molesworth", "detail": "RTU26 4TH LEFT/C", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5624, "unit": "5624 - RG3 SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 92, "rm": "Scott Molesworth", "detail": "RG3 SALES", "tech": "Mark McAlister", "store_type": "Neighborhood Market", "avg_zone_temp": 57.78, "region": "13B"}]}, "60-89": {"count": 14, "stores": 10, "units": [{"store": 206, "unit": "206 - RTU41 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 86, "rm": "Scott Molesworth", "detail": "RTU41 STOCKROOM", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 746, "unit": "746 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 85, "rm": "Gary Williams", "detail": "IOM2-AHMCUc1", "tech": "Pete Mungia", "store_type": "Supercenter", "avg_zone_temp": 62.24, "region": "13B"}, {"store": 5987, "unit": "5987 - RG16 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 81, "rm": "Heath Wills", "detail": "RG16 MEAT UTIL/SALES", "tech": "Dustin Dubose", "store_type": "Supercenter", "avg_zone_temp": 54.86, "region": "13B"}, {"store": 206, "unit": "206 - RTU14 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Scott Molesworth", "detail": "RTU14 PROD/SEAF", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 6255, "unit": "6255 - RG10 CHKOUTS-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 79, "rm": "Scott Molesworth", "detail": "RG10 CHKOUTS-IAQ", "tech": "Patrick McElhaney", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 2086, "unit": "2086 - RG3 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 70, "rm": "Heath Wills", "detail": "RG3 VESTIBULE-G", "tech": "Eric Spencer", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1216, "unit": "1216 - RG42 REC/STKRM-W", "type": "RTU", "reason": "ZONE TEMP", "days": 69, "rm": "Scott Molesworth", "detail": "RG42 REC/STKRM-W", "tech": "Mark McAlister", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 1216, "unit": "1216 - RG46 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 69, "rm": "Scott Molesworth", "detail": "RG46 LAYAWAY", "tech": "Mark McAlister", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 1216, "unit": "1216 - RG50 SPARE", "type": "RTU", "reason": "ZONE TEMP", "days": 69, "rm": "Scott Molesworth", "detail": "RG50 SPARE", "tech": "Mark McAlister", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 1216, "unit": "1216 - RG8 OAKSTREET", "type": "RTU", "reason": "COMM LOSS", "days": 69, "rm": "Scott Molesworth", "detail": "RG8 OAKSTREET", "tech": "Mark McAlister", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 4165, "unit": "4165 - RG29 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "John Thompson", "detail": "RG29 CORRIDOR", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 467, "unit": "467 - RE39 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 67, "rm": "Scott Molesworth", "detail": "RE39 STOCKROOM-G", "tech": "Clifford Wagley", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 3773, "unit": "3773 - RG23 SFDPRP", "type": "RTU", "reason": "ZONE TEMP", "days": 63, "rm": "John Thompson", "detail": "RG23 SFDPRP", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 261.49, "region": "13B"}, {"store": 3574, "unit": "3574 - RG11 CORIDOR NOS", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Scott Molesworth", "detail": "RG11 CORIDOR NOS", "tech": "Brian Reyes", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "13B"}]}, "30-59": {"count": 34, "stores": 13, "units": [{"store": 5657, "unit": "5657 - RG6 2ND/L", "type": "RTU", "reason": "ZONE TEMP", "days": 58, "rm": "Heath Wills", "detail": "RG6 2ND/L", "tech": "Justin Middleton", "store_type": "Neighborhood Market", "avg_zone_temp": 58.89, "region": "13B"}, {"store": 5657, "unit": "5657 - RG7 2ND/R", "type": "RTU", "reason": "ZONE TEMP", "days": 58, "rm": "Heath Wills", "detail": "RG7 2ND/R", "tech": "Justin Middleton", "store_type": "Neighborhood Market", "avg_zone_temp": 61.22, "region": "13B"}, {"store": 206, "unit": "206 - RTU25 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Scott Molesworth", "detail": "RTU25 4TH CENTER", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 6381, "unit": "6381 - RE16 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 50, "rm": "Scott Molesworth", "detail": "RE16 RECEIVING", "tech": "Joe Reinoso", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 2995, "unit": "2995 - RE11 UPC OFFICE", "type": "RTU", "reason": "ZONE TEMP", "days": 48, "rm": "Heath Wills", "detail": "RE11 UPC OFFICE", "tech": "Justin Middleton", "store_type": "Neighborhood Market", "avg_zone_temp": 56.04, "region": "13B"}, {"store": 5316, "unit": "5316 - RG23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "John Thompson", "detail": "RG23 SEAF/STKRM", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 57.44, "region": "13B"}, {"store": 206, "unit": "206 - RTU29 RECEIVING-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Scott Molesworth", "detail": "RTU29 RECEIVING-GR", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 57.16, "region": "13B"}, {"store": 940, "unit": "940 - AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 42, "rm": "John Thompson", "detail": "AHM2", "tech": "Richard De Santiago", "store_type": "Supercenter", "avg_zone_temp": 59.97, "region": "13B"}, {"store": 4503, "unit": "4503 - RG24 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Gary Williams", "detail": "RG24 MEAT UTIL/SALES", "tech": "Darrell Wair III", "store_type": "Supercenter", "avg_zone_temp": 60.11, "region": "13B"}, {"store": 6381, "unit": "6381 - RE18 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Scott Molesworth", "detail": "RE18 BAKERY", "tech": "Joe Reinoso", "store_type": "SAMS", "avg_zone_temp": null, "region": "13B"}, {"store": 5657, "unit": "5657 - RG5 1ST/R", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Heath Wills", "detail": "RG5 1ST/R", "tech": "Justin Middleton", "store_type": "Neighborhood Market", "avg_zone_temp": 61.9, "region": "13B"}, {"store": 1800, "unit": "1800 - RTU 22 SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Heath Wills", "detail": "RTU 22 SEAFD", "tech": "Mohammad Adnan", "store_type": "Supercenter", "avg_zone_temp": 61.86, "region": "13B"}, {"store": 1118, "unit": "1118 - RG49 TENANT(FUT)", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG49 TENANT(FUT)", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG12 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG12 CHECKOUTS/R", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG10 PHARMACY/LP", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG10 PHARMACY/LP", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG9 MCD'S KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG9 MCD'S KTCN", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG14 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG14 BAKERY", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG30 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG30 STOCKROOM-G", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 5288, "unit": "5288 - RG20 STOCKRM-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "John Thompson", "detail": "RG20 STOCKRM-GR", "tech": "Rece Sigler", "store_type": "Supercenter", "avg_zone_temp": 58.72, "region": "13B"}, {"store": 1118, "unit": "1118 - RG22 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG22 PROD/SEAF", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG6 SERVICE/RR's", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG6 SERVICE/RR's", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG2 MCDLDS  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG2 MCDLDS  SEAT", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG3 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG3 VESTIBULE-W", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG7 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG7 HAIR SALON", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG13 DELI SERVE", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG13 DELI SERVE", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RG40 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RG40 RECEIVING-G", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RECEVING-GR (UH)", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RECEVING-GR (UH)", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 1118, "unit": "1118 - RE11 PORTRAIT", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Gary Williams", "detail": "RE11 PORTRAIT", "tech": "Christopher Santos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "13B"}, {"store": 2978, "unit": "2978 - RG12 PROD/SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Gary Williams", "detail": "RG12 PROD/SEAFD", "tech": "Darrell Wair", "store_type": "Supercenter", "avg_zone_temp": 56.22, "region": "13B"}, {"store": 206, "unit": "206 - RTU22 STOCKRM-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Scott Molesworth", "detail": "RTU22 STOCKRM-GR", "tech": "Brandon Murphy", "store_type": "Supercenter", "avg_zone_temp": 58.8, "region": "13B"}, {"store": 3135, "unit": "3135 - RTU 03 VEST", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Danny Wood", "detail": "RTU 03 VEST", "tech": "Benjamin Terwilliger", "store_type": "Neighborhood Market", "avg_zone_temp": 49.88, "region": "13B"}, {"store": 3433, "unit": "3433 - RG15 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "John Thompson", "detail": "RG15 BAKERY", "tech": "Harry Walden", "store_type": "Supercenter", "avg_zone_temp": 60.03, "region": "13B"}, {"store": 5316, "unit": "5316 - RG18 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "John Thompson", "detail": "RG18 CHECKOUTS/L", "tech": "Daniel Tann", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "13B"}, {"store": 3135, "unit": "3135 - RTU 09 DELI", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Danny Wood", "detail": "RTU 09 DELI", "tech": "Benjamin Terwilliger", "store_type": "Neighborhood Market", "avg_zone_temp": 59.9, "region": "13B"}]}}, "George Joseph (14B)": {"365+": {"count": 9, "stores": 7, "units": [{"store": 384, "unit": "384 - RE12 SEASONAL", "type": "RTU", "reason": "COMM LOSS", "days": 811, "rm": "Daniel Gray", "detail": "RE12 SEASONAL", "tech": "Jeffrey Vincent", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 4775, "unit": "4775 - RG1 MEMBERSHIP", "type": "RTU", "reason": "COMM LOSS", "days": 631, "rm": "Jeremiah Barrett", "detail": "RG1 MEMBERSHIP", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 4775, "unit": "4775 - RG9 LOUNGE", "type": "RTU", "reason": "COMM LOSS", "days": 631, "rm": "Jeremiah Barrett", "detail": "RG9 LOUNGE", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 428, "unit": "428 - RE24 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 614, "rm": "Lon Whitley", "detail": "RE24 STOCKROOM-G", "tech": "Jameon Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 5722, "unit": "5722 - RC10 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 601, "rm": "Jeremiah Barrett", "detail": "RC10 RECEIVING", "tech": "DJ Clark", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "14B"}, {"store": 918, "unit": "918 - RG30 SUBWAY KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 590, "rm": "Daniel Gray", "detail": "RG30 SUBWAY KTCN", "tech": "James Young", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 8261, "unit": "8261 - RG08 CHECKOUT/R", "type": "RTU", "reason": "COMM LOSS", "days": 514, "rm": "Jeremiah Barrett", "detail": "RG08 CHECKOUT/R", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 8261, "unit": "8261 - RG28 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 514, "rm": "Jeremiah Barrett", "detail": "RG28 5TH LEFT", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 8275, "unit": "8275 - RC17 RC17 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 423, "rm": "Daniel Gray", "detail": "RC17 RC17 4TH RIGHT", "tech": "Charles Murry", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}]}, "180-364": {"count": 19, "stores": 14, "units": [{"store": 969, "unit": "969 - RE15 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 355, "rm": "Garry Montgomery", "detail": "RE15 CHECKOUTS/C", "tech": "Robert Hughes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 572, "unit": "572 - RG34 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 311, "rm": "Daniel Gray", "detail": "RG34 OGP", "tech": "Grant Berndt", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 5022, "unit": "5022 - RC14 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 311, "rm": "Jeremiah Barrett", "detail": "RC14 BAKERY", "tech": "Dustin Franatovich", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 874, "unit": "874 - RE27 5TH LEFT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Garry Montgomery", "detail": "RE27 5TH LEFT/C", "tech": "James Brixey", "store_type": "Supercenter", "avg_zone_temp": 58.15, "region": "14B"}, {"store": 816, "unit": "816 - RE35 SUBWAY KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Garry Montgomery", "detail": "RE35 SUBWAY KTCN", "tech": "Anthony Leonard", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "14B"}, {"store": 1192, "unit": "1192 - RG23 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 272, "rm": "Garry Montgomery", "detail": "RG23 3RD LEFT/C", "tech": "Connor Atwood", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 8261, "unit": "8261 - RG31 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 255, "rm": "Jeremiah Barrett", "detail": "RG31 RECEIVING", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 2913, "unit": "2913 - RG20 2ND LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 249, "rm": "Jeremiah Barrett", "detail": "RG20 2ND LEFT", "tech": "Nicholas Forest", "store_type": "Supercenter", "avg_zone_temp": 56.88, "region": "14B"}, {"store": 6421, "unit": "6421 - RE17 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 240, "rm": "Daniel Gray", "detail": "RE17 TRAINING", "tech": "Nicholas Ried", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 485, "unit": "485 - RE14 STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 229, "rm": "Jeremiah Barrett", "detail": "RE14 STOCKROOM", "tech": "Brendan Michael", "store_type": "Supercenter", "avg_zone_temp": 94.9, "region": "14B"}, {"store": 531, "unit": "531 - RG30 REC/STKRM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 228, "rm": "Lon Whitley", "detail": "RG30 REC/STKRM-G", "tech": "Travis Conques", "store_type": "Supercenter", "avg_zone_temp": 1.21, "region": "14B"}, {"store": 531, "unit": "531 - RG24 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 218, "rm": "Lon Whitley", "detail": "RG24 2ND RGT-IAQ", "tech": "Travis Conques", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 384, "unit": "384 - RE27 STOCKROOM-B", "type": "RTU", "reason": "COMM LOSS", "days": 213, "rm": "Daniel Gray", "detail": "RE27 STOCKROOM-B", "tech": "Jeffrey Vincent", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 6421, "unit": "6421 - RE24 OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 201, "rm": "Daniel Gray", "detail": "RE24 OFFICE", "tech": "Nicholas Ried", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 523, "unit": "523 - RG13 3RD CENTER-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 201, "rm": "Daniel Gray", "detail": "RG13 3RD CENTER-IAQ", "tech": "Grant Berndt", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "14B"}, {"store": 428, "unit": "428 - RE34 SUBWAY", "type": "RTU", "reason": "COMM LOSS", "days": 199, "rm": "Lon Whitley", "detail": "RE34 SUBWAY", "tech": "Jameon Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 428, "unit": "428 - RE13 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 199, "rm": "Lon Whitley", "detail": "RE13 CHECKOUTS/R", "tech": "Jameon Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 6421, "unit": "6421 - RE12 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 192, "rm": "Daniel Gray", "detail": "RE12 6TH LEFT", "tech": "Nicholas Ried", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 523, "unit": "523 - RG12 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 189, "rm": "Daniel Gray", "detail": "RG12 3RD LEFT", "tech": "Grant Berndt", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}]}, "90-179": {"count": 24, "stores": 19, "units": [{"store": 408, "unit": "408 - RE17 CHKS/C -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 178, "rm": "Daniel Gray", "detail": "RE17 CHKS/C -IAQ", "tech": "Charles Murry", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 909, "unit": "909 - RE40 STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 173, "rm": "Jeremiah Barrett", "detail": "RE40 STKRM", "tech": "Charles Fisher", "store_type": "Supercenter", "avg_zone_temp": 81.7, "region": "14B"}, {"store": 969, "unit": "969 - RE12 MCD KICTHEN", "type": "RTU", "reason": "ZONE TEMP", "days": 172, "rm": "Garry Montgomery", "detail": "RE12 MCD KICTHEN", "tech": "Robert Hughes", "store_type": "Supercenter", "avg_zone_temp": 85.74, "region": "14B"}, {"store": 785, "unit": "785 - RE1 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 172, "rm": "Garry Montgomery", "detail": "RE1 VESTIBULE-W", "tech": "John Purvis III", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 6220, "unit": "6220 - RE5 SERVICE DESK", "type": "RTU", "reason": "COMM LOSS", "days": 170, "rm": "Jeremiah Barrett", "detail": "RE5 SERVICE DESK", "tech": "Tory Sumrall", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 5327, "unit": "5327 - RE4 DELI/BKRY-DP", "type": "RTU", "reason": "ZONE TEMP", "days": 166, "rm": "Lon Whitley", "detail": "RE4 DELI/BKRY-DP", "tech": "Phillip Ward", "store_type": "Neighborhood Market", "avg_zone_temp": 127, "region": "14B"}, {"store": 8265, "unit": "8265 - RE19 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 158, "rm": "Daniel Gray", "detail": "RE19 BREAKROOM", "tech": "Dustin Lambert", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 8265, "unit": "8265 - RE01 VISION CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 158, "rm": "Daniel Gray", "detail": "RE01 VISION CENTER", "tech": "Dustin Lambert", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 283, "unit": "283 - RG1 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 144, "rm": "Daniel Gray", "detail": "RG1 1ST LEFT", "tech": "Bo Martin", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "14B"}, {"store": 602, "unit": "602 - RE37 RECEIVING/R", "type": "RTU", "reason": "ZONE TEMP", "days": 144, "rm": "Daniel Gray", "detail": "RE37 RECEIVING/R", "tech": "Emmanuel Fanini", "store_type": "Supercenter", "avg_zone_temp": 13.68, "region": "14B"}, {"store": 3828, "unit": "3828 - RE35 RECEIVING-L", "type": "RTU", "reason": "ZONE TEMP", "days": 143, "rm": "Daniel Gray", "detail": "RE35 RECEIVING-L", "tech": "James Young", "store_type": "Supercenter", "avg_zone_temp": 26.56, "region": "14B"}, {"store": 163, "unit": "163 - RE16 TBO OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 140, "rm": "Daniel Gray", "detail": "RE16 TBO OFFICE", "tech": "Dean Nevedomsky", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 457, "unit": "457 - RG20 3RD RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 133, "rm": "Daniel Gray", "detail": "RG20 3RD RIGHT/C", "tech": "Bo Martin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 911, "unit": "911 - RE20 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 128, "rm": "Garry Montgomery", "detail": "RE20 GARDEN CNTR", "tech": "Angel Hernandez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 785, "unit": "785 - RE37 6TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 120, "rm": "Garry Montgomery", "detail": "RE37 6TH CENTER", "tech": "John Purvis III", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 1192, "unit": "1192 - RG15 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 120, "rm": "Garry Montgomery", "detail": "RG15 CHECKOUTS/L", "tech": "Connor Atwood", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 163, "unit": "163 - RE5 PHOTOLB W/OR", "type": "RTU", "reason": "COMM LOSS", "days": 114, "rm": "Daniel Gray", "detail": "RE5 PHOTOLB W/OR", "tech": "Dean Nevedomsky", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 457, "unit": "457 - RG25 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 106, "rm": "Daniel Gray", "detail": "RG25 STOCKROOM", "tech": "Bo Martin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 2132, "unit": "2132 - RE46 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 104, "rm": "Jeremiah Barrett", "detail": "RE46 PHARMCY W/P", "tech": "Tramaine Lucas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 874, "unit": "874 - RE6 BANK-1   NOS", "type": "RTU", "reason": "COMM LOSS", "days": 102, "rm": "Garry Montgomery", "detail": "RE6 BANK-1   NOS", "tech": "James Brixey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 345, "unit": "345 - RE7 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 97, "rm": "Daniel Gray", "detail": "RE7 GARDEN CNTR", "tech": "Randy Young", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 3828, "unit": "3828 - RE16 CKOUT/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Daniel Gray", "detail": "RE16 CKOUT/C-IAQ", "tech": "James Young", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 5022, "unit": "5022 - RC22 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Jeremiah Barrett", "detail": "RC22 3RD RIGHT", "tech": "Dustin Franatovich", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 1342, "unit": "1342 - RG20 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 93, "rm": "Garry Montgomery", "detail": "RG20 GARDEN CNTR", "tech": "Kash Decoteau", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}]}, "60-89": {"count": 12, "stores": 12, "units": [{"store": 502, "unit": "502 - RE11 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Jeremiah Barrett", "detail": "RE11 2ND RIGHT", "tech": "Mike Glaviana", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 5022, "unit": "5022 - RG21 STOCKRM-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 83, "rm": "Jeremiah Barrett", "detail": "RG21 STOCKRM-GR", "tech": "Dustin Franatovich", "store_type": "Supercenter", "avg_zone_temp": 56.05, "region": "14B"}, {"store": 275, "unit": "275 - RTU 27 MEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 78, "rm": "Daniel Gray", "detail": "RTU 27 MEAT", "tech": "Matthew Sanchez", "store_type": "Supercenter", "avg_zone_temp": 60.33, "region": "14B"}, {"store": 1066, "unit": "1066 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 75, "rm": "Garry Montgomery", "detail": "IOM2-AHMCUc2", "tech": "Christopher Odum", "store_type": "Supercenter", "avg_zone_temp": 61.68, "region": "14B"}, {"store": 4775, "unit": "4775 - RG3 TMA SALES", "type": "RTU", "reason": "COMM LOSS", "days": 74, "rm": "Jeremiah Barrett", "detail": "RG3 TMA SALES", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 309, "unit": "309 - RE17 GARDEN CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 71, "rm": "Lon Whitley", "detail": "RE17 GARDEN CENTER", "tech": "Chad Wimberley", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "14B"}, {"store": 1196, "unit": "1196 - RE15 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 70, "rm": "Jeremiah Barrett", "detail": "RE15 3RD LEFT", "tech": "Jan Tullos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 1102, "unit": "1102 - RE8 OFF/OPT", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Lon Whitley", "detail": "RE8 OFF/OPT", "tech": "Jameon Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 485, "unit": "485 - RC12 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "Jeremiah Barrett", "detail": "RC12 2ND CENTER", "tech": "Brendan Michael", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 969, "unit": "969 - RE04 SMART NOS", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Garry Montgomery", "detail": "RE04 SMART NOS", "tech": "Robert Hughes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 140, "unit": "140 - RG38 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Daniel Gray", "detail": "RG38 OGP", "tech": "Derek Peek", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 5079, "unit": "5079 - RE19 BEVERAGE", "type": "RTU", "reason": "ZONE TEMP", "days": 60, "rm": "Garry Montgomery", "detail": "RE19 BEVERAGE", "tech": "Darryl Nutter", "store_type": "Supercenter", "avg_zone_temp": 99.97, "region": "14B"}]}, "30-59": {"count": 17, "stores": 16, "units": [{"store": 309, "unit": "309 - RE12 1ST RGT CTR", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Lon Whitley", "detail": "RE12 1ST RGT CTR", "tech": "Chad Wimberley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 3585, "unit": "3585 - RG24 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 57, "rm": "Daniel Gray", "detail": "RG24 MEAT UTIL/SALES", "tech": "Matthew Tuel", "store_type": "Supercenter", "avg_zone_temp": 56.37, "region": "14B"}, {"store": 4713, "unit": "4713 - RE07 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Daniel Gray", "detail": "RE07 STAGING", "tech": "Nicholas Ried", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 399, "unit": "399 - RE34 STKRM/CLAIMS", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Daniel Gray", "detail": "RE34 STKRM/CLAIMS", "tech": "Jeff Sandman", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 8261, "unit": "8261 - RG02 BRKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Jeremiah Barrett", "detail": "RG02 BRKROOM", "tech": "John  Ferguson", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 6422, "unit": "6422 - RG17 SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Daniel Gray", "detail": "RG17 SNACKBAR", "tech": "Grant Berndt", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 874, "unit": "874 - RE31 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 51, "rm": "Garry Montgomery", "detail": "RE31 LAYAWAY", "tech": "James Brixey", "store_type": "Supercenter", "avg_zone_temp": 127, "region": "14B"}, {"store": 401, "unit": "401 - RE11 GROCERY", "type": "RTU", "reason": "COMM LOSS", "days": 51, "rm": "Jeremiah Barrett", "detail": "RE11 GROCERY", "tech": "Jan Tullos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 6202, "unit": "6202 - RG07 AUTO CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 49, "rm": "Daniel Gray", "detail": "RG07 AUTO CTR-IAQ", "tech": "Dean Nevedomsky", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 8265, "unit": "8265 - RE04 1ST LFT CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 48, "rm": "Daniel Gray", "detail": "RE04 1ST LFT CTR-IAQ", "tech": "Dustin Lambert", "store_type": "SAMS", "avg_zone_temp": null, "region": "14B"}, {"store": 572, "unit": "572 - RE32 STOCKROOM-W", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Daniel Gray", "detail": "RE32 STOCKROOM-W", "tech": "Grant Berndt", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 351, "unit": "351 - RG11 ENTRY-GM", "type": "RTU", "reason": "COMM LOSS", "days": 43, "rm": "Daniel Gray", "detail": "RG11 ENTRY-GM", "tech": "Matthew Tuel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 651, "unit": "651 - RE24 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Daniel Gray", "detail": "RE24 3RD LEFT/C", "tech": "Charles Murry", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 505, "unit": "505 - RE27 MEAT HOLDNG", "type": "RTU", "reason": "COMM LOSS", "days": 40, "rm": "Lon Whitley", "detail": "RE27 MEAT HOLDNG", "tech": "John Benoit", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 4129, "unit": "4129 - RG23 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 34, "rm": "Garry Montgomery", "detail": "RG23 CORRIDOR", "tech": "Craig Smith", "store_type": "Supercenter", "avg_zone_temp": null, "region": "14B"}, {"store": 311, "unit": "311 - RE12 5TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 33, "rm": "Jeremiah Barrett", "detail": "RE12 5TH CENTER", "tech": "Chris Higgins", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "14B"}, {"store": 4129, "unit": "4129 - RG18 GR STK RM/ UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Garry Montgomery", "detail": "RG18 GR STK RM/ UTIL", "tech": "Craig Smith", "store_type": "Supercenter", "avg_zone_temp": 57.18, "region": "14B"}]}}, "Jeff Bishop (11B)": {"365+": {"count": 9, "stores": 7, "units": [{"store": 4554, "unit": "4554 - RE23 TENANT", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Gabriel Carmona", "detail": "RE23 TENANT", "tech": "Kevin Jackson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 8270, "unit": "8270 - RG23 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Alberto Cortez", "detail": "RG23 6TH RIGHT", "tech": "Victor Garcia", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 8279, "unit": "8279 - RE24 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 642, "rm": "Kenneth Quigley", "detail": "RE24 REC OFFICE", "tech": "Julio Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6453, "unit": "6453 - RC23 COMPUTER RM", "type": "RTU", "reason": "COMM LOSS", "days": 627, "rm": "Gabriel Carmona", "detail": "RC23 COMPUTER RM", "tech": "Kevin Jackson", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 1272, "unit": "1272 - RG06 COURTESY", "type": "RTU", "reason": "COMM LOSS", "days": 615, "rm": "Kenneth Quigley", "detail": "RG06 COURTESY", "tech": "Zenon Serrato", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 8264, "unit": "8264 - RG11 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 513, "rm": "Gabriel Carmona", "detail": "RG11 TMA OFFICE", "tech": "Leroy Hinojosa", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 8262, "unit": "8262 - RE17 5TH L/CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 472, "rm": "Gabriel Carmona", "detail": "RE17 5TH L/CNTR", "tech": "Max Espinoza", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 8262, "unit": "8262 - RE11 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 461, "rm": "Gabriel Carmona", "detail": "RE11 3RD RIGHT", "tech": "Max Espinoza", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6453, "unit": "6453 - RG15 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 415, "rm": "Gabriel Carmona", "detail": "RG15 REC OFFICE", "tech": "Kevin Jackson", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}]}, "180-364": {"count": 40, "stores": 15, "units": [{"store": 381, "unit": "381 - RE17 PRODUCE SALES", "type": "RTU", "reason": "COMM LOSS", "days": 341, "rm": "Kenneth Quigley", "detail": "RE17 PRODUCE SALES", "tech": "Jose Valle-Campos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 755, "unit": "755 - RG39 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 317, "rm": "Kenneth Quigley", "detail": "RG39 OGP", "tech": "Ricky Gaskill", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 793, "unit": "793 - RG3 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Kenneth Quigley", "detail": "RG3 OPTICAL", "tech": "Ricky Gaskill", "store_type": "Supercenter", "avg_zone_temp": 1.3, "region": "11B"}, {"store": 1253, "unit": "1253 - RE21 SEASONAL", "type": "RTU", "reason": "COMM LOSS", "days": 296, "rm": "Gabriel Carmona", "detail": "RE21 SEASONAL", "tech": "Dmytro Chornopyshchuk", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 2653, "unit": "2653 - RE18 MGMT RM", "type": "RTU", "reason": "ZONE TEMP", "days": 293, "rm": "Alberto Cortez", "detail": "RE18 MGMT RM", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "11B"}, {"store": 865, "unit": "865 - RG40 TLE", "type": "RTU", "reason": "ZONE TEMP", "days": 278, "rm": "Gabriel Carmona", "detail": "RG40 TLE", "tech": "Alex Lopez", "store_type": "Supercenter", "avg_zone_temp": 52.96, "region": "11B"}, {"store": 6439, "unit": "6439 - RE16 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 268, "rm": "Alberto Cortez", "detail": "RE16 RECEIVING", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 475, "unit": "475 - RE26 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 250, "rm": "Gabriel Carmona", "detail": "RE26 4TH CENTER", "tech": "German Villafranco", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 4720, "unit": "4720 - RE19 RECIEVING", "type": "RTU", "reason": "COMM LOSS", "days": 232, "rm": "Gabriel Carmona", "detail": "RE19 RECIEVING", "tech": "Kevin Jackson", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 626, "unit": "626 - RE03 1ST LEFT CTR", "type": "RTU", "reason": "ZONE TEMP", "days": 227, "rm": "Alberto Cortez", "detail": "RE03 1ST LEFT CTR", "tech": "Brayan Sierra", "store_type": "Wal-Mart", "avg_zone_temp": 96.75, "region": "11B"}, {"store": 5713, "unit": "5713 - RE17 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 209, "rm": "Carl Hammond", "detail": "RE17 PHARMACY", "tech": "David Negrete", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 6262, "unit": "6262 - RE5 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 197, "rm": "Carl Hammond", "detail": "RE5 BAKERY", "tech": "Cecil Pena", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 3384, "unit": "3384 - RG21 3RD RGT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 192, "rm": "Kenneth Quigley", "detail": "RG21 3RD RGT-IAQ", "tech": "Julio Ramirez", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "11B"}, {"store": 601, "unit": "601 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 187, "rm": "Kenneth Quigley", "detail": "IOM2-AHMCUc2", "tech": "Wayne Fitzgibbons", "store_type": "Supercenter", "avg_zone_temp": 58.06, "region": "11B"}, {"store": 3384, "unit": "3384 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 185, "rm": "Kenneth Quigley", "detail": "RG18 STOCKROOM-G", "tech": "Julio Ramirez", "store_type": "Supercenter", "avg_zone_temp": 30.71, "region": "11B"}, {"store": 6439, "unit": "6439 - RE22 TELEMARKET", "type": "RTU", "reason": "COMM LOSS", "days": 184, "rm": "Alberto Cortez", "detail": "RE22 TELEMARKET", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 4948, "unit": "4948 - RG08 RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 184, "rm": "Kenneth Quigley", "detail": "RG08 RD LEFT/C", "tech": "Juan Buenrostro", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RC10 4TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RC10 4TH RIGHT/C", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE23 OPTICAL OFF", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE23 OPTICAL OFF", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RG5 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RG5 CLUB CAFE", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE4 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE4 CHECKOUTS/R", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE7 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE7 2ND RIGHT", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE13 6TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE13 6TH RIGHT/C", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE17 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE17 CLUB CAFE", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE2 OFFICE 1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE2 OFFICE 1/2AC", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RC8 3RD RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RC8 3RD RIGHT/C", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RG19 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RG19 TMA OFFICE", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE12 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE12 5TH LEFT", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE18 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE18 BAKERY", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RG20 TMA SALES", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RG20 TMA SALES", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE9 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE9 3RD RIGHT", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE3 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE3 CHECKOUTS/L", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE14 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE14 6TH RIGHT", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE15 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE15 REC OFFICE", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE11 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Alberto Cortez", "detail": "RE11 4TH RIGHT", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE25 MANAGER OFF", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Alberto Cortez", "detail": "RE25 MANAGER OFF", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE14 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Alberto Cortez", "detail": "RE14 CORRIDOR", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE21 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Alberto Cortez", "detail": "RE21 PHARMCY W/P", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE6 2ND LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Alberto Cortez", "detail": "RE6 2ND LEFT", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 6439, "unit": "6439 - RE1 OFF/LOUNGE", "type": "RTU", "reason": "COMM LOSS", "days": 180, "rm": "Alberto Cortez", "detail": "RE1 OFF/LOUNGE", "tech": "Cristian Sanchez", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}]}, "90-179": {"count": 19, "stores": 15, "units": [{"store": 821, "unit": "821 - RE33 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 164, "rm": "Alberto Cortez", "detail": "RE33 STOCKROOM", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 927, "unit": "927 - RG37 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 164, "rm": "Alberto Cortez", "detail": "RG37 RECEIVING-G", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 1154, "unit": "1154 - RG2 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 158, "rm": "Carl Hammond", "detail": "RG2 VESTIBULE-W", "tech": "Guy Howell", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 765, "unit": "765 - RG47 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 153, "rm": "Gabriel Carmona", "detail": "RG47 RECEIVING-G", "tech": "Max Espinoza", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "11B"}, {"store": 2864, "unit": "2864 - RG17 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 151, "rm": "Carl Hammond", "detail": "RG17 CHECKOUTS/C", "tech": "Eli Cazares", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 8264, "unit": "8264 - RE27 6TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 150, "rm": "Gabriel Carmona", "detail": "RE27 6TH LEFT/C", "tech": "Leroy Hinojosa", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 3391, "unit": "3391 - RG11 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 147, "rm": "Gabriel Carmona", "detail": "RG11 OPTICAL", "tech": "Miguel Perez", "store_type": "Supercenter", "avg_zone_temp": 1.06, "region": "11B"}, {"store": 4948, "unit": "4948 - RG20 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 140, "rm": "Kenneth Quigley", "detail": "RG20 RECEIVING", "tech": "Juan Buenrostro", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 1073, "unit": "1073 - RE1 DELI/PROD", "type": "RTU", "reason": "COMM LOSS", "days": 128, "rm": "Kenneth Quigley", "detail": "RE1 DELI/PROD", "tech": "Angel Valle", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 765, "unit": "765 - RG17 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 114, "rm": "Gabriel Carmona", "detail": "RG17 PHARMCY W/P", "tech": "Max Espinoza", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 927, "unit": "927 - RG23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Alberto Cortez", "detail": "RG23 SEAF/STKRM", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": 56.75, "region": "11B"}, {"store": 1232, "unit": "1232 - RG28 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 112, "rm": "Kenneth Quigley", "detail": "RG28 BREAKROOM", "tech": "Nicholas Martin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 3518, "unit": "3518 - RC14 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 108, "rm": "Carl Hammond", "detail": "RC14 BAKERY", "tech": "Ramon Santoyo Jr", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 6259, "unit": "6259 - RE01 BREAKRM/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 107, "rm": "Gabriel Carmona", "detail": "RE01 BREAKRM/RRs", "tech": "John Petrovitz", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 1154, "unit": "1154 - RC21 3RD RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 107, "rm": "Carl Hammond", "detail": "RC21 3RD RGT-IAQ", "tech": "Guy Howell", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 6262, "unit": "6262 - RE16 OFFICE FRNT", "type": "RTU", "reason": "COMM LOSS", "days": 107, "rm": "Carl Hammond", "detail": "RE16 OFFICE FRNT", "tech": "Cecil Pena", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 1257, "unit": "1257 - RE11 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 97, "rm": "Kenneth Quigley", "detail": "RE11 2ND RIGHT", "tech": "Zenon Serrato", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 5713, "unit": "5713 - RE17 PHAMACY", "type": "RTU", "reason": "COMM LOSS", "days": 90, "rm": "Carl Hammond", "detail": "RE17 PHAMACY", "tech": "David Negrete", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 5713, "unit": "5713 - RE28 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 90, "rm": "Carl Hammond", "detail": "RE28 OGP", "tech": "David Negrete", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}]}, "60-89": {"count": 18, "stores": 17, "units": [{"store": 535, "unit": "535 - RE31 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 88, "rm": "Kenneth Quigley", "detail": "RE31 LAYAWAY", "tech": "James Mosley", "store_type": "Supercenter", "avg_zone_temp": 38.9, "region": "11B"}, {"store": 821, "unit": "821 - RE14 CHKOUT/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 87, "rm": "Alberto Cortez", "detail": "RE14 CHKOUT/C-IAQ", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 4102, "unit": "4102 - RG12 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 87, "rm": "Gabriel Carmona", "detail": "RG12 CHECKOUTS/L", "tech": "Julio Diaz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 1803, "unit": "1803 - RG21 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 86, "rm": "Gabriel Carmona", "detail": "RG21 3RD LEFT", "tech": "Pedro Villarreal", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 4415, "unit": "4415 - RG9 2ND LEFT -DP", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Alberto Cortez", "detail": "RG9 2ND LEFT -DP", "tech": "Dustin Hyde", "store_type": "Neighborhood Market", "avg_zone_temp": 56.19, "region": "11B"}, {"store": 1253, "unit": "1253 - RE03 GR VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 82, "rm": "Gabriel Carmona", "detail": "RE03 GR VESTIBULE", "tech": "Dmytro Chornopyshchuk", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 537, "unit": "537 - RE18 3RD R/CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 82, "rm": "Alberto Cortez", "detail": "RE18 3RD R/CNTR", "tech": "Brayan Sierra", "store_type": "Supercenter", "avg_zone_temp": 103.91, "region": "11B"}, {"store": 2891, "unit": "2891 - RG29 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 81, "rm": "Alberto Cortez", "detail": "RG29 STOCKROOM-G", "tech": "Brayan Sierra", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "11B"}, {"store": 2891, "unit": "2891 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 80, "rm": "Alberto Cortez", "detail": "IOM2-AHMCUc1", "tech": "Brayan Sierra", "store_type": "Supercenter", "avg_zone_temp": 62.2, "region": "11B"}, {"store": 5144, "unit": "5144 - RE25 3RD CNTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Carl Hammond", "detail": "RE25 3RD CNTR-IAQ", "tech": "Michael Enriquez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 3107, "unit": "3107 - RG24 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 78, "rm": "Carl Hammond", "detail": "RG24 CORRIDOR", "tech": "Jose Estrada", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 927, "unit": "927 - RG2 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Alberto Cortez", "detail": "RG2 DELI SERVE", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": 61.06, "region": "11B"}, {"store": 8270, "unit": "8270 - RG2 1ST CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 75, "rm": "Alberto Cortez", "detail": "RG2 1ST CENTER", "tech": "Victor Garcia", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 1198, "unit": "1198 - RG43 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 69, "rm": "Carl Hammond", "detail": "RG43 RECEIVING-G", "tech": "Samuel Lopez", "store_type": "Supercenter", "avg_zone_temp": 57.17, "region": "11B"}, {"store": 3384, "unit": "3384 - RG20 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "Kenneth Quigley", "detail": "RG20 3RD CENTER", "tech": "Julio Ramirez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 1249, "unit": "1249 - RG6 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 62, "rm": "Kenneth Quigley", "detail": "RG6 TENANT", "tech": "Juan Buenrostro", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "11B"}, {"store": 5146, "unit": "5146 - RG21 GR STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Carl Hammond", "detail": "RG21 GR STOCKROOM", "tech": "Cecil Pena", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 290, "unit": "290 - RG07 CASH/CNT/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Carl Hammond", "detail": "RG07 CASH/CNT/RRs", "tech": "Ernesto Gelacio", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}]}, "30-59": {"count": 16, "stores": 15, "units": [{"store": 4939, "unit": "4939 - RG24 5TH LFT", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Carl Hammond", "detail": "RG24 5TH LFT", "tech": "Adrean Lozano", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 407, "unit": "407 - RG20 GARDEN CTR", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Kenneth Quigley", "detail": "RG20 GARDEN CTR", "tech": "Angel Valle", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 3169, "unit": "3169 - RG22 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Gabriel Carmona", "detail": "RG22 STOCKROOM", "tech": "Jay Shammari", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 2891, "unit": "2891 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 55, "rm": "Alberto Cortez", "detail": "IOM2-AHMCUc2", "tech": "Brayan Sierra", "store_type": "Supercenter", "avg_zone_temp": 62.56, "region": "11B"}, {"store": 1257, "unit": "1257 - RE10 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 48, "rm": "Kenneth Quigley", "detail": "RE10 2ND CENTER", "tech": "Zenon Serrato", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 6898, "unit": "6898 - RG24 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "Alberto Cortez", "detail": "RG24 MEAT UTIL/SALES", "tech": "Devin Trevino", "store_type": "Supercenter", "avg_zone_temp": 49.33, "region": "11B"}, {"store": 5290, "unit": "5290 - RTU 07 PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "Gabriel Carmona", "detail": "RTU 07 PROD", "tech": "Julio Diaz", "store_type": "Neighborhood Market", "avg_zone_temp": 60.64, "region": "11B"}, {"store": 1249, "unit": "1249 - RG26 3RD RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 44, "rm": "Kenneth Quigley", "detail": "RG26 3RD RGT-IAQ", "tech": "Juan Buenrostro", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 1249, "unit": "1249 - RG37 RECEIVING/L", "type": "RTU", "reason": "COMM LOSS", "days": 44, "rm": "Kenneth Quigley", "detail": "RG37 RECEIVING/L", "tech": "Juan Buenrostro", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 537, "unit": "537 - RE28 GROC RECVNG", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Alberto Cortez", "detail": "RE28 GROC RECVNG", "tech": "Brayan Sierra", "store_type": "Supercenter", "avg_zone_temp": 57.42, "region": "11B"}, {"store": 6502, "unit": "6502 - RG25 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Alberto Cortez", "detail": "RG25 RECEIVING", "tech": "Isaac Mancilla", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 8264, "unit": "8264 - RE16 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Gabriel Carmona", "detail": "RE16 2ND RIGHT", "tech": "Leroy Hinojosa", "store_type": "SAMS", "avg_zone_temp": null, "region": "11B"}, {"store": 3319, "unit": "3319 - RG23 SEAF/STKRM", "type": "RTU", "reason": "COMM LOSS", "days": 34, "rm": "Kenneth Quigley", "detail": "RG23 SEAF/STKRM", "tech": "Jose Valle-Campos", "store_type": "Supercenter", "avg_zone_temp": null, "region": "11B"}, {"store": 1154, "unit": "1154 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Carl Hammond", "detail": "RG18 STOCKROOM-G", "tech": "Guy Howell", "store_type": "Supercenter", "avg_zone_temp": 57.91, "region": "11B"}, {"store": 2653, "unit": "2653 - RE1 SNACKBAR", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Alberto Cortez", "detail": "RE1 SNACKBAR", "tech": "Noel Bribiesca ", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "11B"}, {"store": 601, "unit": "601 - RG10 CHCKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Kenneth Quigley", "detail": "RG10 CHCKOUTS/L", "tech": "Wayne Fitzgibbons", "store_type": "Supercenter", "avg_zone_temp": 59.37, "region": "11B"}]}}, "Tyler Matejovsky (10B)": {"365+": {"count": 32, "stores": 9, "units": [{"store": 6692, "unit": "6692 - RG24 SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Israel Pino", "detail": "RG24 SNACKBAR", "tech": "366-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 2766, "unit": "2766 - RG39 MARKET MNGR", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Ralph Vasquez", "detail": "RG39 MARKET MNGR", "tech": "Joseph Ippolito", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG18 6TH RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 738, "rm": "Christopher Fuentes", "detail": "RG18 6TH RGT-IAQ", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 6608, "unit": "6608 - RG07 AUTO CENTER-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 625, "rm": "Christopher Fuentes", "detail": "RG07 AUTO CENTER-IAQ", "tech": "Marcos Ortiz", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 2512, "unit": "2512 - RG17 CHK/CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 535, "rm": "Christopher Fuentes", "detail": "RG17 CHK/CTR-IAQ", "tech": "Tyler Ambellan-Hobson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 6606, "unit": "6606 - RG11 VISION CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 529, "rm": "Christopher Fuentes", "detail": "RG11 VISION CNTR", "tech": "Erik Villarreal", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG3 2ND CNTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 527, "rm": "Christopher Fuentes", "detail": "RG3 2ND CNTR-IAQ", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG20 7TH CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 521, "rm": "Christopher Fuentes", "detail": "RG20 7TH CTR-IAQ", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 3846, "unit": "3846 - RE10 OFFICE-REAR", "type": "RTU", "reason": "COMM LOSS", "days": 514, "rm": "Ralph Vasquez", "detail": "RE10 OFFICE-REAR", "tech": "Cameron Holzinger", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RC10 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RC10 4TH CENTER", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG8 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG8 STAGING", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG14 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG14 CLUB CAFE", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG4 1ST LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG4 1ST LFT-IAQ", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG2 SERVICE DESK", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG2 SERVICE DESK", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG19 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG19 PHARMCY W/P", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG7 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG7 3RD RIGHT", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG16 CASH OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG16 CASH OFFICE", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RC11 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RC11 4TH LEFT", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG13 RECIEVING", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG13 RECIEVING", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG6 VISION CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG6 VISION CNTR", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG9 CHECKOUT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG9 CHECKOUT-IAQ", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RC15 5TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RC15 5TH CENTER", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RC23 SCAN OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RC23 SCAN OFFICE", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG22 FREEZERS-R", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG22 FREEZERS-R", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG5 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG5 BAKERY", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG1 TMA SALE-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG1 TMA SALE-IAQ", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG21 FREEZERS-F", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG21 FREEZERS-F", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG12 REC/OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG12 REC/OFFICE", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4732, "unit": "4732 - RG17 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 510, "rm": "Christopher Fuentes", "detail": "RG17 BREAKROOM", "tech": "Andrew Nihipali", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 6213, "unit": "6213 - RC1 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 503, "rm": "Ralph Vasquez", "detail": "RC1 CLUB CAFE", "tech": "John Pendleton", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 6213, "unit": "6213 - RE22 TMA", "type": "RTU", "reason": "COMM LOSS", "days": 503, "rm": "Ralph Vasquez", "detail": "RE22 TMA", "tech": "John Pendleton", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 4830, "unit": "4830 - RG48 DHU1 Grocery", "type": "RTU", "reason": "COMM LOSS", "days": 468, "rm": "Christopher Fuentes", "detail": "RG48 DHU1 Grocery", "tech": "Erik Villarreal", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}]}, "180-364": {"count": 4, "stores": 4, "units": [{"store": 2554, "unit": "2554 - RG42 OGP I", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christopher Fuentes", "detail": "RG42 OGP I", "tech": "Omar Lopez", "store_type": "Supercenter", "avg_zone_temp": 22.45, "region": "10B"}, {"store": 6605, "unit": "6605 - RC22 RECEIVING/L", "type": "RTU", "reason": "COMM LOSS", "days": 300, "rm": "Ralph Vasquez", "detail": "RC22 RECEIVING/L", "tech": "John Pendleton", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 2768, "unit": "2768 - RE24 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 208, "rm": "Ralph Vasquez", "detail": "RE24 2ND RGT-IAQ", "tech": "Andres Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 2671, "unit": "2671 - ", "type": "RTU", "reason": "ZONE TEMP", "days": 193, "rm": "Israel Pino", "detail": null, "tech": "Scott  Ellsworth", "store_type": "Supercenter", "avg_zone_temp": 318.93, "region": "10B"}]}, "90-179": {"count": 29, "stores": 12, "units": [{"store": 1598, "unit": "1598 - RG22 STOCKRM-GR/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 178, "rm": "Ralph Vasquez", "detail": "RG22 STOCKRM-GR/UTIL", "tech": "David Caraballo", "store_type": "Supercenter", "avg_zone_temp": 1.1, "region": "10B"}, {"store": 1598, "unit": "1598 - RE16 BAKERY SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 178, "rm": "Ralph Vasquez", "detail": "RE16 BAKERY SALES", "tech": "David Caraballo", "store_type": "Supercenter", "avg_zone_temp": 1.09, "region": "10B"}, {"store": 1598, "unit": "1598 - RE21 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 178, "rm": "Ralph Vasquez", "detail": "RE21 BAKERY", "tech": "David Caraballo", "store_type": "Supercenter", "avg_zone_temp": 1.09, "region": "10B"}, {"store": 3844, "unit": "3844 - RE04 CHECKOUTS", "type": "RTU", "reason": "COMM LOSS", "days": 158, "rm": "Christopher Fuentes", "detail": "RE04 CHECKOUTS", "tech": "Elias Rodriguez", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "10B"}, {"store": 1598, "unit": "1598 - RE32 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 158, "rm": "Ralph Vasquez", "detail": "RE32 STOCKROOM/C", "tech": "David Caraballo", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "10B"}, {"store": 4955, "unit": "4955 - RG10 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 135, "rm": "Christopher Fuentes", "detail": "RG10 STAGING", "tech": "Erik Villarreal", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 3465, "unit": "3465 - RG02 FD TENANT SEAT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 135, "rm": "Christopher Fuentes", "detail": "RG02 FD TENANT SEAT-IAQ", "tech": "Marcos Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 3751, "unit": "3751 - RE1 BAKERY/PROD", "type": "RTU", "reason": "COMM LOSS", "days": 130, "rm": "Israel Pino", "detail": "RE1 BAKERY/PROD", "tech": "Derrick Harper", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 6213, "unit": "6213 - RG16 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 130, "rm": "Ralph Vasquez", "detail": "RG16 4TH RIGHT", "tech": "John Pendleton", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 3833, "unit": "3833 - RE36 STOCKROOM-W", "type": "RTU", "reason": "COMM LOSS", "days": 124, "rm": "Israel Pino", "detail": "RE36 STOCKROOM-W", "tech": "Bryan Ditton", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1334, "unit": "1334 - RE24 TRAIN/PERSN", "type": "RTU", "reason": "COMM LOSS", "days": 124, "rm": "Ralph Vasquez", "detail": "RE24 TRAIN/PERSN", "tech": "Cameron Holzinger", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1218, "unit": "1218 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 120, "rm": "Israel Pino", "detail": "RG3 VESTIBULE-G", "tech": "Craig Tolbert", "store_type": "Supercenter", "avg_zone_temp": 1.32, "region": "10B"}, {"store": 2512, "unit": "2512 - RG14 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 103, "rm": "Christopher Fuentes", "detail": "RG14 TENANT", "tech": "Tyler Ambellan-Hobson", "store_type": "Supercenter", "avg_zone_temp": 1.59, "region": "10B"}, {"store": 1746, "unit": "1746 - RG29 SEAFOOD", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RG29 SEAFOOD", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RG52 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RG52 RECEIVING-G", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RC42 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RC42 4TH LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RE37 3RD RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Ralph Vasquez", "detail": "RE37 3RD RIGHT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "10B"}, {"store": 1746, "unit": "1746 - RE18 1ST LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RE18 1ST LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RE21 1ST LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RE21 1ST LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RE20 1ST LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RE20 1ST LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RG14 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Ralph Vasquez", "detail": "RG14 DELI SERVE", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": 12, "region": "10B"}, {"store": 1746, "unit": "1746 - RE46 STOCKROOM/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RE46 STOCKROOM/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 5330, "unit": "5330 - RC26 3RD CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Christopher Fuentes", "detail": "RC26 3RD CTR-IAQ", "tech": "Henry Silva", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RG12 SUBWAY KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Ralph Vasquez", "detail": "RG12 SUBWAY KTCN", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "10B"}, {"store": 1746, "unit": "1746 - RE19 1ST LEFT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Ralph Vasquez", "detail": "RE19 1ST LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "10B"}, {"store": 1746, "unit": "1746 - RC41 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RC41 4TH LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RE47 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RE47 STOCKROOM/R", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RE50 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Ralph Vasquez", "detail": "RE50 BREAKROOM", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 3844, "unit": "3844 - AHU01 AHM01", "type": "AHU", "reason": "COMM LOSS", "days": 98, "rm": "Christopher Fuentes", "detail": "AHU01 AHM01", "tech": "Elias Rodriguez", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "10B"}]}, "60-89": {"count": 9, "stores": 8, "units": [{"store": 5331, "unit": "5331 - RG14 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Christopher Fuentes", "detail": "RG14 PROD/SEAF", "tech": "Erik Villarreal", "store_type": "Supercenter", "avg_zone_temp": 60.85, "region": "10B"}, {"store": 1218, "unit": "1218 - RG29 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 82, "rm": "Israel Pino", "detail": "RG29 RECEIVING-G", "tech": "Craig Tolbert", "store_type": "Supercenter", "avg_zone_temp": 60.98, "region": "10B"}, {"store": 1746, "unit": "1746 - RE48 LAYAWAY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Ralph Vasquez", "detail": "RE48 LAYAWAY/RRs", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 5330, "unit": "5330 - RC25 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Christopher Fuentes", "detail": "RC25 3RD RIGHT", "tech": "Henry Silva", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1612, "unit": "1612 - RE21 1ST RIGHT/CTR", "type": "RTU", "reason": "COMM LOSS", "days": 69, "rm": "Israel Pino", "detail": "RE21 1ST RIGHT/CTR", "tech": "11B-4-H1", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1381, "unit": "1381 - RG01 SUBWAY KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Ralph Vasquez", "detail": "RG01 SUBWAY KTCN", "tech": "Cameron Holzinger", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1598, "unit": "1598 - AHU01 AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 66, "rm": "Ralph Vasquez", "detail": "AHU01 AHM1", "tech": "David Caraballo", "store_type": "Supercenter", "avg_zone_temp": 60.35, "region": "10B"}, {"store": 4961, "unit": "4961 - RG12 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 64, "rm": "Gabe Macias", "detail": "RG12 RECEIVING", "tech": "Ramon Lara", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 1746, "unit": "1746 - RE22 1ST LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "Ralph Vasquez", "detail": "RE22 1ST LEFT/C", "tech": "Kaleb Lewis", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}]}, "30-59": {"count": 10, "stores": 5, "units": [{"store": 2768, "unit": "2768 - RE12 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Ralph Vasquez", "detail": "RE12 PHARMCY W/P", "tech": "Andres Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 2768, "unit": "2768 - RE10 VESTIBULE/R", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Ralph Vasquez", "detail": "RE10 VESTIBULE/R", "tech": "Andres Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 2768, "unit": "2768 - RC11 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Ralph Vasquez", "detail": "RC11 HAIR SALON", "tech": "Andres Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 2768, "unit": "2768 - RC8 OFF/OPT  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Ralph Vasquez", "detail": "RC8 OFF/OPT  NOS", "tech": "Andres Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 2768, "unit": "2768 - RC9 OPTICAL  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Ralph Vasquez", "detail": "RC9 OPTICAL  NOS", "tech": "Andres Ortiz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 6692, "unit": "6692 - RG14 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Israel Pino", "detail": "RG14 STAGING", "tech": "366-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 6692, "unit": "6692 - RG19 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Israel Pino", "detail": "RG19 REC OFFICE", "tech": "366-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "10B"}, {"store": 1334, "unit": "1334 - RG06 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Ralph Vasquez", "detail": "RG06 VESTIBULE", "tech": "Cameron Holzinger", "store_type": "Supercenter", "avg_zone_temp": 61.75, "region": "10B"}, {"store": 2778, "unit": "2778 - RG19 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 32, "rm": "Israel Pino", "detail": "RG19 2ND CENTER", "tech": "Aaron Patton", "store_type": "Supercenter", "avg_zone_temp": null, "region": "10B"}, {"store": 1512, "unit": "1512 - RE07 TENANT-1", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Ralph Vasquez", "detail": "RE07 TENANT-1", "tech": "John Pendleton", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "10B"}]}}, "Franky Gonzalez (15B)": {"365+": {"count": 9, "stores": 5, "units": [{"store": 137, "unit": "137 - RG40 OGP 2", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "David Guess", "detail": "RG40 OGP 2", "tech": "Brian Shadowen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "15B"}, {"store": 137, "unit": "137 - RG39 OGP 1", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "David Guess", "detail": "RG39 OGP 1", "tech": "Brian Shadowen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "15B"}, {"store": 8263, "unit": "8263 - RG34 VISION CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 810, "rm": "Dane Clayton", "detail": "RG34 VISION CNTR", "tech": "Treven Hightower", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 108, "unit": "108 - RG15 CKOUT/R-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 643, "rm": "David Guess", "detail": "RG15 CKOUT/R-IAQ", "tech": "Christopher Wiles", "store_type": "Supercenter", "avg_zone_temp": -0.22, "region": "15B"}, {"store": 108, "unit": "108 - RG30 TRNG/MGMT", "type": "RTU", "reason": "ZONE TEMP", "days": 643, "rm": "David Guess", "detail": "RG30 TRNG/MGMT", "tech": "Christopher Wiles", "store_type": "Supercenter", "avg_zone_temp": -0.22, "region": "15B"}, {"store": 3615, "unit": "3615 - RG12 BREAK ROOM", "type": "RTU", "reason": "COMM LOSS", "days": 634, "rm": "David Guess", "detail": "RG12 BREAK ROOM", "tech": "Matthew Waldman", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "15B"}, {"store": 3615, "unit": "3615 - RG11 RECVNG  -DP", "type": "RTU", "reason": "COMM LOSS", "days": 634, "rm": "David Guess", "detail": "RG11 RECVNG  -DP", "tech": "Matthew Waldman", "store_type": "Neighborhood Market", "avg_zone_temp": null, "region": "15B"}, {"store": 6342, "unit": "6342 - RE16 8TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 446, "rm": "Eric Gray", "detail": "RE16 8TH RIGHT", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 6342, "unit": "6342 - RC10 6TH CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 446, "rm": "Eric Gray", "detail": "RC10 6TH CNTR", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}]}, "180-364": {"count": 5, "stores": 5, "units": [{"store": 6342, "unit": "6342 - RE15 8TH CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 311, "rm": "Eric Gray", "detail": "RE15 8TH CNTR", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 3430, "unit": "3430 - RG5 DINE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "David Guess", "detail": "RG5 DINE", "tech": "Brayden Barnes", "store_type": "Supercenter", "avg_zone_temp": 81.5, "region": "15B"}, {"store": 2803, "unit": "2803 - RG01 SNACKBAR KITCHEN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "David Guess", "detail": "RG01 SNACKBAR KITCHEN", "tech": "Marcus Box", "store_type": "Supercenter", "avg_zone_temp": 100, "region": "15B"}, {"store": 7189, "unit": "7189 - RG06 CHECKOUT A-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 212, "rm": "David Guess", "detail": "RG06 CHECKOUT A-IAQ", "tech": "Matthew Waldman", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 8263, "unit": "8263 - RG22 8TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 193, "rm": "Dane Clayton", "detail": "RG22 8TH CENTER", "tech": "Treven Hightower", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}]}, "90-179": {"count": 4, "stores": 4, "units": [{"store": 2803, "unit": "2803 - RG26 4TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 168, "rm": "David Guess", "detail": "RG26 4TH RIGHT/C", "tech": "Marcus Box", "store_type": "Supercenter", "avg_zone_temp": null, "region": "15B"}, {"store": 472, "unit": "472 - RG8 TENANT   NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 145, "rm": "Eric Gray", "detail": "RG8 TENANT   NOS", "tech": "Joshua Pierce", "store_type": "Supercenter", "avg_zone_temp": 117.99, "region": "15B"}, {"store": 8117, "unit": "8117 - RG18 6TH CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 137, "rm": "David Guess", "detail": "RG18 6TH CTR-IAQ", "tech": "Marcus Box", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 368, "unit": "368 - RG19 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 114, "rm": "Dane Clayton", "detail": "RG19 STOCKROOM-G", "tech": "Abram Jennings", "store_type": "Supercenter", "avg_zone_temp": 62.48, "region": "15B"}]}, "60-89": {"count": 6, "stores": 2, "units": [{"store": 6342, "unit": "6342 - RE9 5TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 75, "rm": "Eric Gray", "detail": "RE9 5TH RIGHT", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 6342, "unit": "6342 - RE3 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 74, "rm": "Eric Gray", "detail": "RE3 2ND RIGHT", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 6342, "unit": "6342 - RE4 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 70, "rm": "Eric Gray", "detail": "RE4 TMA OFFICE", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 8289, "unit": "8289 - RG2 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "David Guess", "detail": "RG2 CHECKOUTS/L", "tech": "Riley James", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 8289, "unit": "8289 - RC21 7TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "David Guess", "detail": "RC21 7TH LEFT/C", "tech": "Riley James", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}, {"store": 6342, "unit": "6342 - RG22 ELECTRONICS", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Eric Gray", "detail": "RG22 ELECTRONICS", "tech": "Sam Ramirez", "store_type": "SAMS", "avg_zone_temp": null, "region": "15B"}]}, "30-59": {"count": 6, "stores": 6, "units": [{"store": 564, "unit": "564 - RG30 RECEIVING-GR", "type": "RTU", "reason": "COMM LOSS", "days": 59, "rm": "David Guess", "detail": "RG30 RECEIVING-GR", "tech": "Riley James", "store_type": "Supercenter", "avg_zone_temp": null, "region": "15B"}, {"store": 3275, "unit": "3275 - RG08 PROD PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "David Guess", "detail": "RG08 PROD PREP", "tech": "Marcus Box", "store_type": "Neighborhood Market", "avg_zone_temp": 63.28, "region": "15B"}, {"store": 4655, "unit": "4655 - RTU 8 PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Eric Gray", "detail": "RTU 8 PRODUCE", "tech": "Tylan Tinsley", "store_type": "Neighborhood Market", "avg_zone_temp": 60.29, "region": "15B"}, {"store": 3430, "unit": "3430 - RG11OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "David Guess", "detail": "RG11OPTICAL", "tech": "Brayden Barnes", "store_type": "Supercenter", "avg_zone_temp": 51.18, "region": "15B"}, {"store": 517, "unit": "517 - RG32 MFC VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "David Guess", "detail": "RG32 MFC VESTIBULE", "tech": "13B-4-H2", "store_type": "Supercenter", "avg_zone_temp": 55.42, "region": "15B"}, {"store": 2803, "unit": "2803 - RG08 TENANT 1", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "David Guess", "detail": "RG08 TENANT 1", "tech": "Marcus Box", "store_type": "Supercenter", "avg_zone_temp": 55.92, "region": "15B"}]}}}, "Laura Moore": {"Donnie Chester (22E)": {"365+": {"count": 31, "stores": 21, "units": [{"store": 5617, "unit": "5617 - RG05 DELI PREP/BKRY", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Richard Varela", "detail": "RG05 DELI PREP/BKRY", "tech": "Junior Bahena Perez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG24 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Richard Varela", "detail": "RG24 BAKERY", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6489, "unit": "6489 - RG26 EXIT PASSWY", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Brandon Williams", "detail": "RG26 EXIT PASSWY", "tech": "Gavin Ruiz", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG15 CASH OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Richard Varela", "detail": "RG15 CASH OFFICE", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1504, "unit": "1504 - RG21 3RD/RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Robert Peck", "detail": "RG21 3RD/RGT-IAQ", "tech": "Isaac Young", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1386, "unit": "1386 - RG36 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Brandon Williams", "detail": "RG36 OGP", "tech": "Daniel Ocampo", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 8184, "unit": "8184 - RG18 TMA SALES", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Richard Varela", "detail": "RG18 TMA SALES", "tech": "David Reyes", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 4323, "unit": "4323 - RG25 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Brandon Williams", "detail": "RG25 STOCKROOM/L", "tech": "Brent Beishuizen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1668, "unit": "1668 - RG12 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Richard Varela", "detail": "RG12 OGP", "tech": "David Reyes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6339, "unit": "6339 - RG18 SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 881, "rm": "Richard Varela", "detail": "RG18 SNACKBAR", "tech": "Manuel Arroyo", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG21 UPC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 655, "rm": "Richard Varela", "detail": "RG21 UPC OFFICE", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG18 Training RM", "type": "RTU", "reason": "COMM LOSS", "days": 655, "rm": "Richard Varela", "detail": "RG18 Training RM", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG22 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 655, "rm": "Richard Varela", "detail": "RG22 PHARMCY W/P", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1962, "unit": "1962 - RE49 CASH OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 590, "rm": "Scottie Starr", "detail": "RE49 CASH OFFICE", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1211, "unit": "1211 - RG4 SUBWAY  KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 552, "rm": "Richard Varela", "detail": "RG4 SUBWAY  KTCN", "tech": "Gerald Fuscone", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3004, "unit": "3004 - RG11 ENTRY-GM", "type": "RTU", "reason": "ZONE TEMP", "days": 537, "rm": "Richard Varela", "detail": "RG11 ENTRY-GM", "tech": "Samer Ghouleh", "store_type": "Supercenter", "avg_zone_temp": 52.53, "region": "22E"}, {"store": 8215, "unit": "8215 - RG3 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 528, "rm": "Terry White", "detail": "RG3 1ST RIGHT", "tech": "Jacob Whalen", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 8215, "unit": "8215 - RG5 1ST LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 522, "rm": "Terry White", "detail": "RG5 1ST LEFT/C", "tech": "Jacob Whalen", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 8215, "unit": "8215 - RG17 5TH R 1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 522, "rm": "Terry White", "detail": "RG17 5TH R 1/2AC", "tech": "Jacob Whalen", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 8215, "unit": "8215 - RG6 1ST CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 522, "rm": "Terry White", "detail": "RG6 1ST CENTER", "tech": "Jacob Whalen", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1140, "unit": "1140 - RG27 SUBWAY KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 514, "rm": "Derrick Sharp", "detail": "RG27 SUBWAY KTCN", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 8184, "unit": "8184 - RG15 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 501, "rm": "Richard Varela", "detail": "RG15 CLUB CAFE", "tech": "David Reyes", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 5409, "unit": "5409 - RG16 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 498, "rm": "Robert Peck", "detail": "RG16 CHECKOUTS/R", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 435, "unit": "435 - RG31 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 495, "rm": "Terry White", "detail": "RG31 OGP", "tech": "Sean Finckbone", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG1 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 493, "rm": "Richard Varela", "detail": "RG1 TMA OFFICE", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1489, "unit": "1489 - RC11 4TH L/CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 467, "rm": "Richard Varela", "detail": "RC11 4TH L/CNTR", "tech": "David Reyes", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "22E"}, {"store": 3400, "unit": "3400 - RG39 RECEIVING/R", "type": "RTU", "reason": "COMM LOSS", "days": 465, "rm": "Brandon Williams", "detail": "RG39 RECEIVING/R", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1419, "unit": "1419 - RG24 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 458, "rm": "Scottie Starr", "detail": "RG24 4TH LEFT", "tech": "Jason Wells", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2020, "unit": "2020 - RG07 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 414, "rm": "Scottie Starr", "detail": "RG07 CHECKOUTS/R", "tech": "Donald McCall", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "22E"}, {"store": 5409, "unit": "5409 - RG33 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 382, "rm": "Robert Peck", "detail": "RG33 BREAKROOM", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 854, "unit": "854 - RG29 CORRIDOR-W", "type": "RTU", "reason": "COMM LOSS", "days": 381, "rm": "Scottie Starr", "detail": "RG29 CORRIDOR-W", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}]}, "180-364": {"count": 61, "stores": 46, "units": [{"store": 6328, "unit": "6328 - RG10 REC HALLWAY", "type": "RTU", "reason": "COMM LOSS", "days": 352, "rm": "Richard Varela", "detail": "RG10 REC HALLWAY", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6313, "unit": "6313 - RG11 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 336, "rm": "Scottie Starr", "detail": "RG11 CLUB CAFE", "tech": "Jason Wells", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 844, "unit": "844 - RG29 GM RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 332, "rm": "Brandon Williams", "detail": "RG29 GM RECEIVING", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 317, "unit": "317 - RG08 LIQUOR SALES", "type": "RTU", "reason": "COMM LOSS", "days": 325, "rm": "Terry White", "detail": "RG08 LIQUOR SALES", "tech": "John Kirgan", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2339, "unit": "2339 - RG25 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 323, "rm": "Scottie Starr", "detail": "RG25 PROD/SEAF", "tech": "Donald McCall", "store_type": "Supercenter", "avg_zone_temp": 10.25, "region": "22E"}, {"store": 1386, "unit": "1386 - RG35 RECEIVING-R", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Williams", "detail": "RG35 RECEIVING-R", "tech": "Daniel Ocampo", "store_type": "Supercenter", "avg_zone_temp": 60.03, "region": "22E"}, {"store": 5352, "unit": "5352 - RG11 DELI/PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG11 DELI/PRODUCE", "tech": "Cesar Velazquez", "store_type": "Supercenter", "avg_zone_temp": 48.83, "region": "22E"}, {"store": 3851, "unit": "3851 - RG14 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scottie Starr", "detail": "RG14 TENANT", "tech": "Donald McCall", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2250, "unit": "2250 - RG02 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Robert Peck", "detail": "RG02 BAKERY", "tech": "Jordan Taylor", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "22E"}, {"store": 854, "unit": "854 - RG7 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scottie Starr", "detail": "RG7 BANK     NOS", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 4405, "unit": "4405 - RG13 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG13 VESTIBULE-W", "tech": "Cesar Velazquez", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1463, "unit": "1463 - RG5 SUBWAY  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Robert Peck", "detail": "RG5 SUBWAY  SEAT", "tech": "Matthew Bailey", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "22E"}, {"store": 1139, "unit": "1139 - AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 308, "rm": "Derrick Sharp", "detail": "AHM1", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": 82.01, "region": "22E"}, {"store": 1239, "unit": "1239 - RG22 4TH CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Cameron", "detail": "RG22 4TH CENTER", "tech": "Corbin McCune", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "22E"}, {"store": 3725, "unit": "3725 - RG20 STKRM/SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG20 STKRM/SEAFD", "tech": "David Martinez", "store_type": "Supercenter", "avg_zone_temp": 59.32, "region": "22E"}, {"store": 1289, "unit": "1289 - RG15 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Robert Peck", "detail": "RG15 DELI SERVE", "tech": "Michael Billups", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2204, "unit": "2204 - MINIO-EDC1D", "type": "AHU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "MINIO-EDC1D", "tech": "Kestutis Laukaitis", "store_type": "Supercenter", "avg_zone_temp": -1.12, "region": "22E"}, {"store": 4511, "unit": "4511 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Terry White", "detail": "RG3 VESTIBULE-G", "tech": "Larry Morales", "store_type": "Supercenter", "avg_zone_temp": 12.34, "region": "22E"}, {"store": 435, "unit": "435 - RG10 BANK", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Terry White", "detail": "RG10 BANK", "tech": "Sean Finckbone", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2204, "unit": "2204 - RG46 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG46 OGP", "tech": "Kestutis Laukaitis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1386, "unit": "1386 - RG10 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Brandon Williams", "detail": "RG10 OPTICAL", "tech": "Daniel Ocampo", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 4405, "unit": "4405 - RG29 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG29 STOCKROOM/C", "tech": "Cesar Velazquez", "store_type": "Supercenter", "avg_zone_temp": 51.36, "region": "22E"}, {"store": 5199, "unit": "5199 - RG14 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG14 PROD/SEAF", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1681, "unit": "1681 - RG04 TENANT-2", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG04 TENANT-2", "tech": "22E-1-H1", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "22E"}, {"store": 4405, "unit": "4405 - RG2 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG2 DELI SERVE", "tech": "Cesar Velazquez", "store_type": "Supercenter", "avg_zone_temp": 13.33, "region": "22E"}, {"store": 1594, "unit": "1594 - RG3 SUBWAY  KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Cameron", "detail": "RG3 SUBWAY  KTCN", "tech": "Pawan Subedi", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1933, "unit": "1933 - RG6 1ST LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Richard Varela", "detail": "RG6 1ST LEFT", "tech": "Arnel Untivero", "store_type": "Wal-Mart", "avg_zone_temp": 51.97, "region": "22E"}, {"store": 2098, "unit": "2098 - RG10 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Scott Cameron", "detail": "RG10 HAIR SALON", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 3783, "unit": "3783 - AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 308, "rm": "Robert Peck", "detail": "AHM1", "tech": "James Brown", "store_type": "Supercenter", "avg_zone_temp": 61.4, "region": "22E"}, {"store": 1140, "unit": "1140 - RG20 GROCERY", "type": "RTU", "reason": "ZONE TEMP", "days": 306, "rm": "Derrick Sharp", "detail": "RG20 GROCERY", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1140, "unit": "1140 - RG9 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 306, "rm": "Derrick Sharp", "detail": "RG9 STOCKROOM-G", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1140, "unit": "1140 - RG12 CHKS/R -IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 306, "rm": "Derrick Sharp", "detail": "RG12 CHKS/R -IAQ", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": 10.97, "region": "22E"}, {"store": 1256, "unit": "1256 - AHU03 AHM3", "type": "AHU", "reason": "ZONE TEMP", "days": 303, "rm": "Brandon Williams", "detail": "AHU03 AHM3", "tech": "Jesus Estrada", "store_type": "Supercenter", "avg_zone_temp": 62.21, "region": "22E"}, {"store": 1495, "unit": "1495 - RG8 PORTRAIT/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 296, "rm": "Robert Peck", "detail": "RG8 PORTRAIT/RRs", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 5199, "unit": "5199 - RG28 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 270, "rm": "Richard Varela", "detail": "RG28 AUTO CENTER", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5399, "unit": "5399 - RG1 SNKBAR KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 268, "rm": "Terry White", "detail": "RG1 SNKBAR KTCN", "tech": "Christian Garcia", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 506, "unit": "506 - RG7 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 266, "rm": "Terry White", "detail": "RG7 DELI SERVICE", "tech": "Daniel Eaton", "store_type": "Supercenter", "avg_zone_temp": 126.96, "region": "22E"}, {"store": 1413, "unit": "1413 - RG40 PICKUP", "type": "RTU", "reason": "ZONE TEMP", "days": 261, "rm": "Richard Varela", "detail": "RG40 PICKUP", "tech": "John Lewkowicz", "store_type": "Supercenter", "avg_zone_temp": 135.27, "region": "22E"}, {"store": 1495, "unit": "1495 - RG18 CHKS/C -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 259, "rm": "Robert Peck", "detail": "RG18 CHKS/C -IAQ", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2250, "unit": "2250 - RG23 STOCKROOM/W", "type": "RTU", "reason": "ZONE TEMP", "days": 257, "rm": "Robert Peck", "detail": "RG23 STOCKROOM/W", "tech": "Jordan Taylor", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "22E"}, {"store": 5276, "unit": "5276 - RG27 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 257, "rm": "Richard Varela", "detail": "RG27 RECEIVING", "tech": "Javier Rea", "store_type": "Wal-Mart", "avg_zone_temp": 1, "region": "22E"}, {"store": 3784, "unit": "3784 - RG28 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 243, "rm": "Robert Peck", "detail": "RG28 STOCKROOM/L", "tech": "Richard Weber", "store_type": "Supercenter", "avg_zone_temp": 23.97, "region": "22E"}, {"store": 2339, "unit": "2339 - RG11 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 234, "rm": "Scottie Starr", "detail": "RG11 TENANT", "tech": "Donald McCall", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2339, "unit": "2339 - RG10 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 234, "rm": "Scottie Starr", "detail": "RG10 TENANT", "tech": "Donald McCall", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 6349, "unit": "6349 - RG9 5TH CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 223, "rm": "Richard Varela", "detail": "RG9 5TH CNTR", "tech": "Erik Hernandez", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 4399, "unit": "4399 - RG36 OGP", "type": "RTU", "reason": "COMM LOSS", "days": 223, "rm": "Scottie Starr", "detail": "RG36 OGP", "tech": "24E-1-H10", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1596, "unit": "1596 - RG20 2ND R/C-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 220, "rm": "Brandon Williams", "detail": "RG20 2ND R/C-IAQ", "tech": "Lamond Gunn", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "22E"}, {"store": 2275, "unit": "2275 - RG1 SUBWAY  KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 214, "rm": "Derrick Sharp", "detail": "RG1 SUBWAY  KTCN", "tech": "Norm Applegate", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 506, "unit": "506 - RG15 GROCERY", "type": "RTU", "reason": "ZONE TEMP", "days": 214, "rm": "Terry White", "detail": "RG15 GROCERY", "tech": "Daniel Eaton", "store_type": "Supercenter", "avg_zone_temp": 12.13, "region": "22E"}, {"store": 6464, "unit": "6464 - RG14 5TH R/CENTR", "type": "RTU", "reason": "COMM LOSS", "days": 213, "rm": "Richard Varela", "detail": "RG14 5TH R/CENTR", "tech": "Kyle Strang", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 224, "unit": "224 - RG33 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 208, "rm": "Terry White", "detail": "RG33 DELI SERVE", "tech": "Sean Finckbone", "store_type": "Supercenter", "avg_zone_temp": 122.06, "region": "22E"}, {"store": 5276, "unit": "5276 - RG25 UPC/TRNG", "type": "RTU", "reason": "ZONE TEMP", "days": 201, "rm": "Richard Varela", "detail": "RG25 UPC/TRNG", "tech": "Javier Rea", "store_type": "Wal-Mart", "avg_zone_temp": 1.09, "region": "22E"}, {"store": 422, "unit": "422 - RG6 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 201, "rm": "Brandon Williams", "detail": "RG6 HAIR SALON", "tech": "Jaden Kaufman", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5485, "unit": "5485 - RG14 STKRM (LOW)", "type": "RTU", "reason": "ZONE TEMP", "days": 195, "rm": "Richard Varela", "detail": "RG14 STKRM (LOW)", "tech": "Erik Hernandez", "store_type": "Supercenter", "avg_zone_temp": 13, "region": "22E"}, {"store": 3891, "unit": "3891 - RG18 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 195, "rm": "Richard Varela", "detail": "RG18 CHECKOUTS/L", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 8169, "unit": "8169 - RC11 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 195, "rm": "Scottie Starr", "detail": "RC11 5TH LEFT", "tech": "Thomas Raber", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 3893, "unit": "3893 - RG37 RECEIVING/L", "type": "RTU", "reason": "ZONE TEMP", "days": 194, "rm": "Richard Varela", "detail": "RG37 RECEIVING/L", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2339, "unit": "2339 - RG16 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 191, "rm": "Scottie Starr", "detail": "RG16 DELI SERVE", "tech": "Donald McCall", "store_type": "Supercenter", "avg_zone_temp": 2.58, "region": "22E"}, {"store": 8169, "unit": "8169 - RE18 STAGING/L", "type": "RTU", "reason": "COMM LOSS", "days": 188, "rm": "Scottie Starr", "detail": "RE18 STAGING/L", "tech": "Thomas Raber", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 2638, "unit": "2638 - RG01 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 185, "rm": "Derrick Sharp", "detail": "RG01 PHARMACY", "tech": "John Adams", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3400, "unit": "3400 - RG11 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 181, "rm": "Brandon Williams", "detail": "RG11 OPTICAL", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}]}, "90-179": {"count": 54, "stores": 48, "units": [{"store": 6384, "unit": "6384 - RG19 SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 177, "rm": "Richard Varela", "detail": "RG19 SNACKBAR", "tech": "Eric Monroy", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 591, "unit": "591 - RG16 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 175, "rm": "Derrick Sharp", "detail": "RG16 DELI SERVE", "tech": "Gary Tuel", "store_type": "Supercenter", "avg_zone_temp": 126.91, "region": "22E"}, {"store": 1386, "unit": "1386 - RG15 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 174, "rm": "Brandon Williams", "detail": "RG15 CHECKOUTS/L", "tech": "Daniel Ocampo", "store_type": "Supercenter", "avg_zone_temp": 60.09, "region": "22E"}, {"store": 1547, "unit": "1547 - RG2 SUBWAY  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 173, "rm": "Scottie Starr", "detail": "RG2 SUBWAY  SEAT", "tech": "Thomas Raber", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 786, "unit": "786 - RG17 STOCKRM-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 172, "rm": "Richard Varela", "detail": "RG17 STOCKRM-GR", "tech": "GiovannI Santos", "store_type": "Supercenter", "avg_zone_temp": 58.62, "region": "22E"}, {"store": 1728, "unit": "1728 - RG13 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 169, "rm": "Scottie Starr", "detail": "RG13 VESTIBULE-W", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": 13.07, "region": "22E"}, {"store": 1848, "unit": "1848 - RG29 MEAT PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 169, "rm": "Richard Varela", "detail": "RG29 MEAT PREP", "tech": "Maleck Salazar", "store_type": "Supercenter", "avg_zone_temp": 56.91, "region": "22E"}, {"store": 2816, "unit": "2816 - RG01 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 166, "rm": "Richard Varela", "detail": "RG01 VESTIBULE", "tech": "Jaime Ortega", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "22E"}, {"store": 5184, "unit": "5184 - RG17 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 163, "rm": "Scott Cameron", "detail": "RG17 CHECKOUTS/R", "tech": "Hom Phuyel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1413, "unit": "1413 - RG6 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 146, "rm": "Richard Varela", "detail": "RG6 TENANT", "tech": "John Lewkowicz", "store_type": "Supercenter", "avg_zone_temp": 320, "region": "22E"}, {"store": 6349, "unit": "6349 - RG6 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 138, "rm": "Richard Varela", "detail": "RG6 3RD RIGHT", "tech": "Erik Hernandez", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 4286, "unit": "4286 - AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 137, "rm": "Brandon Williams", "detail": "AHM2", "tech": "Alex Mazzarisi", "store_type": "Supercenter", "avg_zone_temp": 59.45, "region": "22E"}, {"store": 936, "unit": "936 - RG23 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 132, "rm": "Terry White", "detail": "RG23 PROD/SEAF", "tech": "John Kirgan", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 936, "unit": "936 - RG29 5TH LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 132, "rm": "Terry White", "detail": "RG29 5TH LFT-IAQ", "tech": "John Kirgan", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1750, "unit": "1750 - RG30 5TH RIGHT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 126, "rm": "Scott Cameron", "detail": "RG30 5TH RIGHT/C", "tech": "Linken Tyler", "store_type": "Supercenter", "avg_zone_temp": 61.87, "region": "22E"}, {"store": 6358, "unit": "6358 - RG21 TMA SALES", "type": "RTU", "reason": "COMM LOSS", "days": 125, "rm": "Richard Varela", "detail": "RG21 TMA SALES", "tech": "Arnel Untivero", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 3601, "unit": "3601 - RG14 DELI/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 124, "rm": "Brandon Williams", "detail": "RG14 DELI/PROD", "tech": "Timothy Vandermeer", "store_type": "Supercenter", "avg_zone_temp": 55.1, "region": "22E"}, {"store": 1779, "unit": "1779 - RE13 4TH LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 123, "rm": "Brandon Williams", "detail": "RE13 4TH LEFT", "tech": "Terry Tyson", "store_type": "Wal-Mart", "avg_zone_temp": 127, "region": "22E"}, {"store": 1395, "unit": "1395 - RG01 BAKERY/DELE/PROD", "type": "RTU", "reason": "COMM LOSS", "days": 118, "rm": "Terry White", "detail": "RG01 BAKERY/DELE/PROD", "tech": "Sean Finckbone", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 198, "unit": "198 - RG8 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 117, "rm": "Terry White", "detail": "RG8 HAIR SALON", "tech": "Daniel Eaton", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1639, "unit": "1639 - RG01 DELI/PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 116, "rm": "Scottie Starr", "detail": "RG01 DELI/PRODUCE", "tech": "24E-1-H2", "store_type": "Supercenter", "avg_zone_temp": 63.01, "region": "22E"}, {"store": 3749, "unit": "3749 - RG39 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Robert Peck", "detail": "RG39 PHARMACY", "tech": "Jordan Taylor", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3749, "unit": "3749 - RG13 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Robert Peck", "detail": "RG13 VESTIBULE-W", "tech": "Jordan Taylor", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3601, "unit": "3601 - RG28 STOCKROOM-W", "type": "RTU", "reason": "ZONE TEMP", "days": 114, "rm": "Brandon Williams", "detail": "RG28 STOCKROOM-W", "tech": "Timothy Vandermeer", "store_type": "Supercenter", "avg_zone_temp": 27.71, "region": "22E"}, {"store": 854, "unit": "854 - RG18 CORRIDOR-G", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Scottie Starr", "detail": "RG18 CORRIDOR-G", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": 52.96, "region": "22E"}, {"store": 5199, "unit": "5199 - RG22 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Richard Varela", "detail": "RG22 STOCKROOM-G", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": 60.34, "region": "22E"}, {"store": 1668, "unit": "1668 - RG24 STKRM/SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Richard Varela", "detail": "RG24 STKRM/SEAFD", "tech": "David Reyes", "store_type": "Supercenter", "avg_zone_temp": 55.72, "region": "22E"}, {"store": 1938, "unit": "1938 - RG27 STOCKRM/MEAT PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Richard Varela", "detail": "RG27 STOCKRM/MEAT PREP", "tech": "Samuel Barajas", "store_type": "Supercenter", "avg_zone_temp": 52.16, "region": "22E"}, {"store": 1228, "unit": "1228 - RG12DELI/SF", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Richard Varela", "detail": "RG12DELI/SF", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": 56.31, "region": "22E"}, {"store": 3300, "unit": "3300 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Scott Cameron", "detail": "RG18 STOCKROOM-G", "tech": "Blake Jacobs", "store_type": "Supercenter", "avg_zone_temp": 53.19, "region": "22E"}, {"store": 1377, "unit": "1377 - RG1DELI/PRD", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Richard Varela", "detail": "RG1DELI/PRD", "tech": "Gerald Fuscone", "store_type": "Supercenter", "avg_zone_temp": 60.58, "region": "22E"}, {"store": 4609, "unit": "4609 - RG29 STKRM/SEAFD", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Derrick Sharp", "detail": "RG29 STKRM/SEAFD", "tech": "Norm Applegate", "store_type": "Supercenter", "avg_zone_temp": 56.68, "region": "22E"}, {"store": 1933, "unit": "1933 - RG7 2ND LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 111, "rm": "Richard Varela", "detail": "RG7 2ND LEFT", "tech": "Arnel Untivero", "store_type": "Wal-Mart", "avg_zone_temp": 48.19, "region": "22E"}, {"store": 1962, "unit": "1962 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 110, "rm": "Scottie Starr", "detail": "IOM2-AHMCUc2", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": 61.36, "region": "22E"}, {"store": 1495, "unit": "1495 - RG14 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 110, "rm": "Robert Peck", "detail": "RG14 PROD/SEAF", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": 60.93, "region": "22E"}, {"store": 5466, "unit": "5466 - RG36 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "Scott Cameron", "detail": "RG36 RECEIVING-G", "tech": "Hom Phuyel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5442, "unit": "5442 - RG23 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "Richard Varela", "detail": "RG23 AUTO CENTER", "tech": "Maleck Salazar", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1404, "unit": "1404 - RG9 SERVCE/PHOTO", "type": "RTU", "reason": "COMM LOSS", "days": 103, "rm": "Richard Varela", "detail": "RG9 SERVCE/PHOTO", "tech": "Javier Rea", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5355, "unit": "5355 - RG10 SUBWAY SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 102, "rm": "Scott Cameron", "detail": "RG10 SUBWAY SEAT", "tech": "Shawn Poore", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1556, "unit": "1556 - AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 101, "rm": "Brandon Williams", "detail": "AHM2", "tech": "Moises Rivas", "store_type": "Supercenter", "avg_zone_temp": 62.58, "region": "22E"}, {"store": 1330, "unit": "1330 - RG18 STKRM/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 100, "rm": "Scott Cameron", "detail": "RG18 STKRM/UTIL", "tech": "Blake Jacobs", "store_type": "Supercenter", "avg_zone_temp": 60.01, "region": "22E"}, {"store": 1289, "unit": "1289 - RG24 3RD RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 99, "rm": "Robert Peck", "detail": "RG24 3RD RGT-IAQ", "tech": "Michael Billups", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1933, "unit": "1933 - RG24 OFFICE/LG W/OR", "type": "RTU", "reason": "ZONE TEMP", "days": 98, "rm": "Richard Varela", "detail": "RG24 OFFICE/LG W/OR", "tech": "Arnel Untivero", "store_type": "Wal-Mart", "avg_zone_temp": 36.39, "region": "22E"}, {"store": 1668, "unit": "1668 - RG06 HAIR CARE", "type": "RTU", "reason": "ZONE TEMP", "days": 97, "rm": "Richard Varela", "detail": "RG06 HAIR CARE", "tech": "David Reyes", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "22E"}, {"store": 3580, "unit": "3580 - RG20 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 96, "rm": "Scott Cameron", "detail": "RG20 GARDEN CNTR", "tech": "Pawan Subedi", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1463, "unit": "1463 - RG12 OFF/OPT", "type": "RTU", "reason": "COMM LOSS", "days": 96, "rm": "Robert Peck", "detail": "RG12 OFF/OPT", "tech": "Matthew Bailey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2771, "unit": "2771 - RG24 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 96, "rm": "Scottie Starr", "detail": "RG24 RECEIVING-G", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1734, "unit": "1734 - RG39MKT MGR", "type": "RTU", "reason": "ZONE TEMP", "days": 96, "rm": "Brandon Williams", "detail": "RG39MKT MGR", "tech": "Nicholas Stevenson", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "22E"}, {"store": 2471, "unit": "2471 - RG4 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 96, "rm": "Scott Cameron", "detail": "RG4 VESTIBULE-G", "tech": "Prajal Pokhrel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6307, "unit": "6307 - RG23 CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Scott Cameron", "detail": "RG23 CAFE", "tech": "Tsegabirhan Berhe", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 5485, "unit": "5485 - RG8 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 94, "rm": "Richard Varela", "detail": "RG8 RECEIVING", "tech": "Erik Hernandez", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 6328, "unit": "6328 - RG19 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 93, "rm": "Richard Varela", "detail": "RG19 RECEIVING", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 6328, "unit": "6328 - RG16 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 93, "rm": "Richard Varela", "detail": "RG16 REC OFFICE", "tech": "Samer Ghouleh", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 2491, "unit": "2491 - RG36 McD'S  STOR", "type": "RTU", "reason": "ZONE TEMP", "days": 90, "rm": "Brandon Williams", "detail": "RG36 McD'S  STOR", "tech": "Kenny Boettcher", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}]}, "60-89": {"count": 86, "stores": 45, "units": [{"store": 5185, "unit": "5185 - RG25 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 89, "rm": "Scott Cameron", "detail": "RG25 3RD RIGHT", "tech": "Carlea Harper", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5965, "unit": "5965 - RW13 CHECKOUT/R", "type": "RTU", "reason": "COMM LOSS", "days": 86, "rm": "Richard Varela", "detail": "RW13 CHECKOUT/R", "tech": "Junior Bahena Perez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1998, "unit": "1998 - RG18 STKRM/UTILTY", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Richard Varela", "detail": "RG18 STKRM/UTILTY", "tech": "David Martinez", "store_type": "Supercenter", "avg_zone_temp": 60.89, "region": "22E"}, {"store": 1489, "unit": "1489 - RG23 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Richard Varela", "detail": "RG23 VESTIBULE", "tech": "David Reyes", "store_type": "Wal-Mart", "avg_zone_temp": 42.06, "region": "22E"}, {"store": 786, "unit": "786 - RG37 RECEIVING-GM", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Richard Varela", "detail": "RG37 RECEIVING-GM", "tech": "GiovannI Santos", "store_type": "Supercenter", "avg_zone_temp": 60.78, "region": "22E"}, {"store": 3447, "unit": "3447 - RG9 SERVICE DESK", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Scott Cameron", "detail": "RG9 SERVICE DESK", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": 61.02, "region": "22E"}, {"store": 1427, "unit": "1427 - RG23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Derrick Sharp", "detail": "RG23 SEAF/STKRM", "tech": "Shawn Roe", "store_type": "Supercenter", "avg_zone_temp": 57.97, "region": "22E"}, {"store": 4323, "unit": "4323 - RG20 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Brandon Williams", "detail": "RG20 STKRM/SEAF", "tech": "Brent Beishuizen", "store_type": "Supercenter", "avg_zone_temp": 55.76, "region": "22E"}, {"store": 1814, "unit": "1814 - RG20 STK/RM", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Richard Varela", "detail": "RG20 STK/RM", "tech": "Richard Jakob", "store_type": "Supercenter", "avg_zone_temp": 58.95, "region": "22E"}, {"store": 4323, "unit": "4323 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 85, "rm": "Brandon Williams", "detail": "AHU02 AHM2", "tech": "Brent Beishuizen", "store_type": "Supercenter", "avg_zone_temp": 59.68, "region": "22E"}, {"store": 3400, "unit": "3400 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 84, "rm": "Brandon Williams", "detail": "IOM2-AHMCU2", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 62.61, "region": "22E"}, {"store": 480, "unit": "480 - RG15 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Terry White", "detail": "RG15 VESTIBULE", "tech": "Jason Morris", "store_type": "Wal-Mart", "avg_zone_temp": 62.1, "region": "22E"}, {"store": 3400, "unit": "3400 - RG23 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Brandon Williams", "detail": "RG23 STKRM/SEAF", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 60.22, "region": "22E"}, {"store": 3004, "unit": "3004 - RG31 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Richard Varela", "detail": "RG31 OGP", "tech": "Samer Ghouleh", "store_type": "Supercenter", "avg_zone_temp": 57.26, "region": "22E"}, {"store": 3790, "unit": "3790 - RG23 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 83, "rm": "Brandon Williams", "detail": "RG23 STKRM/SEAF", "tech": "Nishar Cheeks", "store_type": "Supercenter", "avg_zone_temp": 56.58, "region": "22E"}, {"store": 936, "unit": "936 - RG37 REC/STKRM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 83, "rm": "Terry White", "detail": "RG37 REC/STKRM-G", "tech": "John Kirgan", "store_type": "Supercenter", "avg_zone_temp": 62.97, "region": "22E"}, {"store": 1728, "unit": "1728 - RG25 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 83, "rm": "Scottie Starr", "detail": "RG25 3RD CENTER", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG9 PHARMACY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 82, "rm": "Brandon Williams", "detail": "RG9 PHARMACY W/P", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG3 SERV DSK NOS", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG3 SERV DSK NOS", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG31 MARKET MGR", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG31 MARKET MGR", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG12 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG12 CHECKOUTS/L", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG4 OFF/CASH NOS", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG4 OFF/CASH NOS", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG34 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG34 STOCKROOM-G", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG39 MARKET MGR", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG39 MARKET MGR", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG13 PRODUCE", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG13 PRODUCE", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG6 TAX      NOS", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG6 TAX      NOS", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG15 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG15 STOCKROOM-G", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG35 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG35 RECEIVING-G", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG20 GROCERY", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG20 GROCERY", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG33 STORAGE", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG33 STORAGE", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG5 BANK     NOS", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG5 BANK     NOS", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG1 OPTICAL  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG1 OPTICAL  NOS", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG32 SUBWAY", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG32 SUBWAY", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG29 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG29 BREAKROOM", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG24 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG24 4TH LEFT/C", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG30 OFF/MGMT RM", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG30 OFF/MGMT RM", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG28 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG28 TRAINING", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG14 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG14 BAKERY", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG19 2ND LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG19 2ND LEFT/C", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG7 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG7 HAIR SALON", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG2 OFF/OPT  NOS", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Brandon Williams", "detail": "RG2 OFF/OPT  NOS", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG22 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG22 4TH RIGHT", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG11 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG11 CHECKOUTS/R", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG27 OFF/COMPUTR", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG27 OFF/COMPUTR", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG16 2ND RIGHT/R", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG16 2ND RIGHT/R", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG17 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG17 2ND RIGHT", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG8 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG8 GARDEN CNTR", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG23 4TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG23 4TH RIGHT/C", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG26 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG26 LAYAWAY", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG18 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG18 2ND RIGHT/C", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG10 1ST R 1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG10 1ST R 1/2AC", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG21 TBO OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG21 TBO OFFICE", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1003, "unit": "1003 - RG25 REC/STKRM-W", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Brandon Williams", "detail": "RG25 REC/STKRM-W", "tech": "Dan Pahnke", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1388, "unit": "1388 - RG20 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 79, "rm": "Scottie Starr", "detail": "RG20 STOCKROOM-G", "tech": "Michael Reuille", "store_type": "Supercenter", "avg_zone_temp": 58.5, "region": "22E"}, {"store": 1425, "unit": "1425 - RG25 STOCKRM-GR /B", "type": "RTU", "reason": "COMM LOSS", "days": 79, "rm": "Scottie Starr", "detail": "RG25 STOCKRM-GR /B", "tech": "Kyle Taylor", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3206, "unit": "3206 - RG13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 77, "rm": "Scott Cameron", "detail": "RG13 PROD/SEAF", "tech": "Shawn Poore", "store_type": "Supercenter", "avg_zone_temp": 57.92, "region": "22E"}, {"store": 1553, "unit": "1553 - RG28 ALCOVE/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 77, "rm": "Richard Varela", "detail": "RG28 ALCOVE/UTIL", "tech": "Mohammed Ali", "store_type": "Supercenter", "avg_zone_temp": 52.18, "region": "22E"}, {"store": 633, "unit": "633 - RG40 WAREHOUSE", "type": "RTU", "reason": "ZONE TEMP", "days": 76, "rm": "Terry White", "detail": "RG40 WAREHOUSE", "tech": "Isaac Morales Jr", "store_type": "Supercenter", "avg_zone_temp": 62.94, "region": "22E"}, {"store": 2491, "unit": "2491 - RG29 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 76, "rm": "Brandon Williams", "detail": "RG29 LAYAWAY", "tech": "Kenny Boettcher", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2275, "unit": "2275 - RG19 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Derrick Sharp", "detail": "RG19 GARDEN CNTR", "tech": "Norm Applegate", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2311, "unit": "2311 - RG23 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Scottie Starr", "detail": "RG23 STKRM/SEAF", "tech": "Kyle Taylor", "store_type": "Supercenter", "avg_zone_temp": 59.24, "region": "22E"}, {"store": 2771, "unit": "2771 - RG30 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Scottie Starr", "detail": "RG30 RECEIVING-W", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": 57.57, "region": "22E"}, {"store": 1404, "unit": "1404 - RG16 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 75, "rm": "Richard Varela", "detail": "RG16 2ND CENTER", "tech": "Javier Rea", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5486, "unit": "5486 - RG33 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 75, "rm": "Brandon Williams", "detail": "RG33 BREAKROOM", "tech": "Marius Huntley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1425, "unit": "1425 - RE9 VEST/R 1/2AC", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Scottie Starr", "detail": "RE9 VEST/R 1/2AC", "tech": "Kyle Taylor", "store_type": "Supercenter", "avg_zone_temp": 55.93, "region": "22E"}, {"store": 1898, "unit": "1898 - RG32 MECHANL/EDC", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Richard Varela", "detail": "RG32 MECHANL/EDC", "tech": "GiovannI Santos", "store_type": "Supercenter", "avg_zone_temp": 57.64, "region": "22E"}, {"store": 1553, "unit": "1553 - RG04 FRONT OFFICE/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Richard Varela", "detail": "RG04 FRONT OFFICE/RRs", "tech": "Mohammed Ali", "store_type": "Supercenter", "avg_zone_temp": 61.1, "region": "22E"}, {"store": 2311, "unit": "2311 - RG16 CHECKOUTS/R", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Scottie Starr", "detail": "RG16 CHECKOUTS/R", "tech": "Kyle Taylor", "store_type": "Supercenter", "avg_zone_temp": 62.5, "region": "22E"}, {"store": 4641, "unit": "4641 - RG22 BEVERAGE", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Richard Varela", "detail": "RG22 BEVERAGE", "tech": "John Lewkowicz", "store_type": "Supercenter", "avg_zone_temp": 62.67, "region": "22E"}, {"store": 1848, "unit": "1848 - RG02 OPTICAL EXAM", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Richard Varela", "detail": "RG02 OPTICAL EXAM", "tech": "Maleck Salazar", "store_type": "Supercenter", "avg_zone_temp": 58.62, "region": "22E"}, {"store": 1962, "unit": "1962 - RE10 VESTBLE-GM", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Scottie Starr", "detail": "RE10 VESTBLE-GM", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": 57.93, "region": "22E"}, {"store": 1735, "unit": "1735 - RG35 TRAIN/MGMNT", "type": "RTU", "reason": "COMM LOSS", "days": 74, "rm": "Richard Varela", "detail": "RG35 TRAIN/MGMNT", "tech": "Javier Rea", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3486, "unit": "3486 - RG36 MANAGER OFF", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Derrick Sharp", "detail": "RG36 MANAGER OFF", "tech": "Jon Stevens", "store_type": "Supercenter", "avg_zone_temp": 61.27, "region": "22E"}, {"store": 775, "unit": "775 - RG4 KTCHN/P", "type": "RTU", "reason": "ZONE TEMP", "days": 73, "rm": "Terry White", "detail": "RG4 KTCHN/P", "tech": "Dylan Messer", "store_type": "Supercenter", "avg_zone_temp": -50, "region": "22E"}, {"store": 6228, "unit": "6228 - RG2 OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 72, "rm": "Richard Varela", "detail": "RG2 OFFICE", "tech": "David Reyes", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1463, "unit": "1463 - RG14 PORTRAIT", "type": "RTU", "reason": "COMM LOSS", "days": 71, "rm": "Robert Peck", "detail": "RG14 PORTRAIT", "tech": "Matthew Bailey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1413, "unit": "1413 - RG29 GSTK/C", "type": "RTU", "reason": "ZONE TEMP", "days": 68, "rm": "Richard Varela", "detail": "RG29 GSTK/C", "tech": "John Lewkowicz", "store_type": "Supercenter", "avg_zone_temp": 62.45, "region": "22E"}, {"store": 4609, "unit": "4609 - RG31 7TH LFT/CTR", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "Derrick Sharp", "detail": "RG31 7TH LFT/CTR", "tech": "Norm Applegate", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3597, "unit": "3597 - RG34 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Richard Varela", "detail": "RG34 RECEIVING-W", "tech": "Manuel Arroyo", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1566, "unit": "1566 - RG32 AUTO CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 65, "rm": "Scottie Starr", "detail": "RG32 AUTO CENTER", "tech": "24E-1-H8", "store_type": "Supercenter", "avg_zone_temp": 59.97, "region": "22E"}, {"store": 3602, "unit": "3602 - RG10 BANK", "type": "RTU", "reason": "COMM LOSS", "days": 65, "rm": "Terry White", "detail": "RG10 BANK", "tech": "Jacob Whalen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5203, "unit": "5203 - RG33 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 64, "rm": "Scott Cameron", "detail": "RG33 RECEIVING-W", "tech": "Corbin McCune", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1401, "unit": "1401 - RG30 RECEIVING/R", "type": "RTU", "reason": "ZONE TEMP", "days": 63, "rm": "Brandon Williams", "detail": "RG30 RECEIVING/R", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 60.05, "region": "22E"}, {"store": 5486, "unit": "5486 - RG29 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 62, "rm": "Brandon Williams", "detail": "RG29 STOCKROOM/C", "tech": "Marius Huntley", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 2250, "unit": "2250 - RG26 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 61, "rm": "Robert Peck", "detail": "RG26 RECEIVING", "tech": "Jordan Taylor", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "22E"}, {"store": 2339, "unit": "2339 - RG44 GM CORRIDOR", "type": "RTU", "reason": "ZONE TEMP", "days": 60, "rm": "Scottie Starr", "detail": "RG44 GM CORRIDOR", "tech": "Donald McCall", "store_type": "Supercenter", "avg_zone_temp": 55.03, "region": "22E"}]}, "30-59": {"count": 89, "stores": 65, "units": [{"store": 6528, "unit": "6528 - RG1 MEMBERSHIP", "type": "RTU", "reason": "COMM LOSS", "days": 59, "rm": "Robert Peck", "detail": "RG1 MEMBERSHIP", "tech": "Jeff Wiesenhahn", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 5185, "unit": "5185 - RG30 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Scott Cameron", "detail": "RG30 BREAKROOM", "tech": "Carlea Harper", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 435, "unit": "435 - RG2 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 57, "rm": "Terry White", "detail": "RG2 VESTIBULE-W", "tech": "Sean Finckbone", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2098, "unit": "2098 - RG42 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 56, "rm": "Scott Cameron", "detail": "RG42 RECEIVING-W", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5466, "unit": "5466 - RG5 SUBWAY  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Scott Cameron", "detail": "RG5 SUBWAY  SEAT", "tech": "Hom Phuyel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1667, "unit": "1667 - RG20 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 54, "rm": "Scottie Starr", "detail": "RG20 SEAF/STKRM", "tech": "Benjamin Merrill", "store_type": "Supercenter", "avg_zone_temp": 52.75, "region": "22E"}, {"store": 1737, "unit": "1737 - RG22 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Richard Varela", "detail": "RG22 4TH LEFT", "tech": "22E-2-H3", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1898, "unit": "1898 - RG38 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 53, "rm": "Richard Varela", "detail": "RG38 STOCKROOM/R", "tech": "GiovannI Santos", "store_type": "Supercenter", "avg_zone_temp": 54.27, "region": "22E"}, {"store": 693, "unit": "693 - RE2 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 53, "rm": "Derrick Sharp", "detail": "RE2 CHECKOUTS/L", "tech": "Sean Adams", "store_type": "Wal-Mart", "avg_zone_temp": 127, "region": "22E"}, {"store": 693, "unit": "693 - RC8 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Derrick Sharp", "detail": "RC8 2ND RIGHT", "tech": "Sean Adams", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "22E"}, {"store": 1420, "unit": "1420 - RG36 STOCKRM-GM", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Richard Varela", "detail": "RG36 STOCKRM-GM", "tech": "Mohammed Ali", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6485, "unit": "6485 - RG13 5TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Brandon Williams", "detail": "RG13 5TH RIGHT", "tech": "Timothy Vandermeer", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 5617, "unit": "5617 - RG04 SITE TO STORE/CSTMR", "type": "RTU", "reason": "COMM LOSS", "days": 51, "rm": "Richard Varela", "detail": "RG04 SITE TO STORE/CSTMR", "tech": "Junior Bahena Perez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 4511, "unit": "4511 - AHU03 03", "type": "AHU", "reason": "ZONE TEMP", "days": 50, "rm": "Terry White", "detail": "AHU03 03", "tech": "Larry Morales", "store_type": "Supercenter", "avg_zone_temp": 55.12, "region": "22E"}, {"store": 1892, "unit": "1892 - RG3 CASH/CNT/LP", "type": "RTU", "reason": "COMM LOSS", "days": 48, "rm": "Richard Varela", "detail": "RG3 CASH/CNT/LP", "tech": "Eric Monroy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1898, "unit": "1898 - RG37 STOCKRM R/C", "type": "RTU", "reason": "ZONE TEMP", "days": 48, "rm": "Richard Varela", "detail": "RG37 STOCKRM R/C", "tech": "GiovannI Santos", "store_type": "Supercenter", "avg_zone_temp": 54.38, "region": "22E"}, {"store": 1892, "unit": "1892 - RG5 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 48, "rm": "Richard Varela", "detail": "RG5 VESTIBULE", "tech": "Eric Monroy", "store_type": "Supercenter", "avg_zone_temp": 16.25, "region": "22E"}, {"store": 3891, "unit": "3891 - RG37 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Richard Varela", "detail": "RG37 RECEIVING-G", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 4405, "unit": "4405 - AHU01 AHM01", "type": "AHU", "reason": "ZONE TEMP", "days": 47, "rm": "Richard Varela", "detail": "AHU01 AHM01", "tech": "Cesar Velazquez", "store_type": "Supercenter", "avg_zone_temp": 49.59, "region": "22E"}, {"store": 1848, "unit": "1848 - RG24 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 47, "rm": "Richard Varela", "detail": "RG24 BAKERY", "tech": "Maleck Salazar", "store_type": "Supercenter", "avg_zone_temp": 62.67, "region": "22E"}, {"store": 3400, "unit": "3400 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 46, "rm": "Brandon Williams", "detail": "RG3 VESTIBULE-G", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 62.16, "region": "22E"}, {"store": 1898, "unit": "1898 - RG14 2ND LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 46, "rm": "Richard Varela", "detail": "RG14 2ND LFT-IAQ", "tech": "GiovannI Santos", "store_type": "Supercenter", "avg_zone_temp": 16.25, "region": "22E"}, {"store": 1140, "unit": "1140 - RG32 OFF/COMPUTR", "type": "RTU", "reason": "ZONE TEMP", "days": 46, "rm": "Derrick Sharp", "detail": "RG32 OFF/COMPUTR", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "22E"}, {"store": 1140, "unit": "1140 - RG10 PRODUCE", "type": "RTU", "reason": "COMM LOSS", "days": 46, "rm": "Derrick Sharp", "detail": "RG10 PRODUCE", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6384, "unit": "6384 - RG16 MANAGER OFF", "type": "RTU", "reason": "COMM LOSS", "days": 44, "rm": "Richard Varela", "detail": "RG16 MANAGER OFF", "tech": "Eric Monroy", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 4529, "unit": "4529 - RG30 RECVNG", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Brandon Williams", "detail": "RG30 RECVNG", "tech": "Rafael Barreto", "store_type": "Supercenter", "avg_zone_temp": 62.64, "region": "22E"}, {"store": 4529, "unit": "4529 - RG29 RECVNG", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Brandon Williams", "detail": "RG29 RECVNG", "tech": "Rafael Barreto", "store_type": "Supercenter", "avg_zone_temp": 62.14, "region": "22E"}, {"store": 1495, "unit": "1495 - RG16 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Robert Peck", "detail": "RG16 BAKERY", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": 62.63, "region": "22E"}, {"store": 198, "unit": "198 - RG18 CORRIDOR-G", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Terry White", "detail": "RG18 CORRIDOR-G", "tech": "Daniel Eaton", "store_type": "Supercenter", "avg_zone_temp": 54.14, "region": "22E"}, {"store": 3210, "unit": "3210 - RG19 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Terry White", "detail": "RG19 1ST RIGHT", "tech": "Jacob Whalen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1566, "unit": "1566 - RG23 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Scottie Starr", "detail": "RG23 3RD LEFT", "tech": "24E-1-H8", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 1386, "unit": "1386 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 42, "rm": "Brandon Williams", "detail": "IOM2-AHMCU2", "tech": "Daniel Ocampo", "store_type": "Supercenter", "avg_zone_temp": 60.62, "region": "22E"}, {"store": 2400, "unit": "2400 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 42, "rm": "Derrick Sharp", "detail": "IOM2-AHMCU2", "tech": "Shawn Roe", "store_type": "Supercenter", "avg_zone_temp": 61.22, "region": "22E"}, {"store": 2098, "unit": "2098 - RG22 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Scott Cameron", "detail": "RG22 PROD/SEAF", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": 58.86, "region": "22E"}, {"store": 1478, "unit": "1478 - RG35 GR STOCKROOM B", "type": "RTU", "reason": "ZONE TEMP", "days": 41, "rm": "Derrick Sharp", "detail": "RG35 GR STOCKROOM B", "tech": "John Adams", "store_type": "Supercenter", "avg_zone_temp": 61.48, "region": "22E"}, {"store": 1140, "unit": "1140 - RG29 OFF/MGMT RM", "type": "RTU", "reason": "COMM LOSS", "days": 39, "rm": "Derrick Sharp", "detail": "RG29 OFF/MGMT RM", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 5352, "unit": "5352 - RG23 4TH LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 39, "rm": "Richard Varela", "detail": "RG23 4TH LFT-IAQ", "tech": "Cesar Velazquez", "store_type": "Supercenter", "avg_zone_temp": 62.88, "region": "22E"}, {"store": 775, "unit": "775 - RG28 GSTK/L", "type": "RTU", "reason": "ZONE TEMP", "days": 36, "rm": "Terry White", "detail": "RG28 GSTK/L", "tech": "Dylan Messer", "store_type": "Supercenter", "avg_zone_temp": 318.13, "region": "22E"}, {"store": 1495, "unit": "1495 - RG22 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 36, "rm": "Robert Peck", "detail": "RG22 STOCKROOM-G", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": 57.96, "region": "22E"}, {"store": 3502, "unit": "3502 - RG33 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 33, "rm": "Robert Peck", "detail": "RG33 LAYAWAY", "tech": "Richard Weber", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 2771, "unit": "2771 - RG16 DELI SER-EH", "type": "RTU", "reason": "COMM LOSS", "days": 33, "rm": "Scottie Starr", "detail": "RG16 DELI SER-EH", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 6528, "unit": "6528 - RG4 RESTROOMS", "type": "RTU", "reason": "COMM LOSS", "days": 32, "rm": "Robert Peck", "detail": "RG4 RESTROOMS", "tech": "Jeff Wiesenhahn", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1728, "unit": "1728 - RG23 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Scottie Starr", "detail": "RG23 STKRM/SEAF", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": 60.09, "region": "22E"}, {"store": 1495, "unit": "1495 - RG15 SERVC DELI", "type": "RTU", "reason": "COMM LOSS", "days": 32, "rm": "Robert Peck", "detail": "RG15 SERVC DELI", "tech": "Brad Gilliam", "store_type": "Supercenter", "avg_zone_temp": null, "region": "22E"}, {"store": 3400, "unit": "3400 - RG5 SUBWAY  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Brandon Williams", "detail": "RG5 SUBWAY  SEAT", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 62.43, "region": "22E"}, {"store": 6349, "unit": "6349 - RG15 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Richard Varela", "detail": "RG15 RECEIVING", "tech": "Erik Hernandez", "store_type": "SAMS", "avg_zone_temp": null, "region": "22E"}, {"store": 1388, "unit": "1388 - RG19 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RG19 GARDEN CNTR", "tech": "Michael Reuille", "store_type": "Supercenter", "avg_zone_temp": 56.8, "region": "22E"}, {"store": 1667, "unit": "1667 - RG24 AUTO CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RG24 AUTO CENTER", "tech": "Benjamin Merrill", "store_type": "Supercenter", "avg_zone_temp": 58.27, "region": "22E"}, {"store": 1595, "unit": "1595 - RG23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG23 SEAF/STKRM", "tech": "Prajal Pokhrel", "store_type": "Supercenter", "avg_zone_temp": 60.49, "region": "22E"}, {"store": 5374, "unit": "5374 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Robert Peck", "detail": "RG18 STOCKROOM-G", "tech": "Jacob Smith", "store_type": "Supercenter", "avg_zone_temp": 57.43, "region": "22E"}, {"store": 2124, "unit": "2124 - RG04 TENANT A", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Robert Peck", "detail": "RG04 TENANT A", "tech": "Antwon McLemore", "store_type": "Supercenter", "avg_zone_temp": 57.97, "region": "22E"}, {"store": 3725, "unit": "3725 - RG33 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Richard Varela", "detail": "RG33 OGP", "tech": "David Martinez", "store_type": "Supercenter", "avg_zone_temp": 56.81, "region": "22E"}, {"store": 1239, "unit": "1239 - RG20 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG20 STKRM/SEAF", "tech": "Corbin McCune", "store_type": "Supercenter", "avg_zone_temp": 50.58, "region": "22E"}, {"store": 2388, "unit": "2388 - RG18 SALES/STK-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Robert Peck", "detail": "RG18 SALES/STK-G", "tech": "Luke Morrison", "store_type": "Supercenter", "avg_zone_temp": 61.93, "region": "22E"}, {"store": 422, "unit": "422 - RG19 STKRM/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "RG19 STKRM/UTIL", "tech": "Jaden Kaufman", "store_type": "Supercenter", "avg_zone_temp": 60.66, "region": "22E"}, {"store": 1521, "unit": "1521 - RG38 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "RG38 RECEIVING-W", "tech": "Aaron Rucker", "store_type": "Supercenter", "avg_zone_temp": 58.56, "region": "22E"}, {"store": 3580, "unit": "3580 - RG10 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG10 VESTIBULE-W", "tech": "Pawan Subedi", "store_type": "Supercenter", "avg_zone_temp": 57.87, "region": "22E"}, {"store": 4230, "unit": "4230 - RG28 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RG28 STOCKROOM/R", "tech": "Michael Reuille", "store_type": "Supercenter", "avg_zone_temp": 61.92, "region": "22E"}, {"store": 1211, "unit": "1211 - RG18 1ST RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Richard Varela", "detail": "RG18 1ST RIGHT", "tech": "Gerald Fuscone", "store_type": "Supercenter", "avg_zone_temp": 56.36, "region": "22E"}, {"store": 4323, "unit": "4323 - AHU01 AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "AHU01 AHM1", "tech": "Brent Beishuizen", "store_type": "Supercenter", "avg_zone_temp": 62.38, "region": "22E"}, {"store": 1510, "unit": "1510 - RG13 VESTIBULE W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "RG13 VESTIBULE W", "tech": "Montana Black", "store_type": "Supercenter", "avg_zone_temp": 59.6, "region": "22E"}, {"store": 854, "unit": "854 - RG12 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RG12 GARDEN CNTR", "tech": "Dylan Eller", "store_type": "Supercenter", "avg_zone_temp": 59.42, "region": "22E"}, {"store": 1667, "unit": "1667 - RG15 CHECKOUTS/R", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RG15 CHECKOUTS/R", "tech": "Benjamin Merrill", "store_type": "Supercenter", "avg_zone_temp": 61.4, "region": "22E"}, {"store": 3251, "unit": "3251 - RG2 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "RG2 VESTIBULE-W", "tech": "John Cruz", "store_type": "Supercenter", "avg_zone_temp": 58.24, "region": "22E"}, {"store": 3580, "unit": "3580 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG3 VESTIBULE-G", "tech": "Pawan Subedi", "store_type": "Supercenter", "avg_zone_temp": 60.02, "region": "22E"}, {"store": 2400, "unit": "2400 - RG35 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "RG35 STOCKROOM-G", "tech": "Shawn Roe", "store_type": "Supercenter", "avg_zone_temp": 59.12, "region": "22E"}, {"store": 1519, "unit": "1519 - RG20 2ND LEFT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "RG20 2ND LEFT/C", "tech": "Jeremiah DePew", "store_type": "Supercenter", "avg_zone_temp": 118.08, "region": "22E"}, {"store": 4529, "unit": "4529 - RG20GRC/SFD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "RG20GRC/SFD", "tech": "Rafael Barreto", "store_type": "Supercenter", "avg_zone_temp": 61.87, "region": "22E"}, {"store": 3891, "unit": "3891 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Richard Varela", "detail": "IOM2-AHMCU2", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": 61.82, "region": "22E"}, {"store": 5486, "unit": "5486 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "IOM2-AHMCU2", "tech": "Marius Huntley", "store_type": "Supercenter", "avg_zone_temp": 60.97, "region": "22E"}, {"store": 422, "unit": "422 - AHU02 AHM02", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "AHU02 AHM02", "tech": "Jaden Kaufman", "store_type": "Supercenter", "avg_zone_temp": 62.21, "region": "22E"}, {"store": 2098, "unit": "2098 - RG43 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG43 STOCKROOM-G", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": 55.72, "region": "22E"}, {"store": 1962, "unit": "1962 - RE09 VESTBLE-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RE09 VESTBLE-GR", "tech": "Lloyd Bentley", "store_type": "Supercenter", "avg_zone_temp": 53.43, "region": "22E"}, {"store": 3893, "unit": "3893 - RG36 STOCKROOM-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Richard Varela", "detail": "RG36 STOCKROOM-W", "tech": "Thomas King", "store_type": "Supercenter", "avg_zone_temp": 58.99, "region": "22E"}, {"store": 4511, "unit": "4511 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Terry White", "detail": "RG1 BAKERY/PROD", "tech": "Larry Morales", "store_type": "Supercenter", "avg_zone_temp": 55.2, "region": "22E"}, {"store": 1750, "unit": "1750 - RG2 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG2 VESTIBULE-G", "tech": "Linken Tyler", "store_type": "Supercenter", "avg_zone_temp": 59.53, "region": "22E"}, {"store": 3784, "unit": "3784 - RG23 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Robert Peck", "detail": "RG23 STKRM/SEAF", "tech": "Richard Weber", "store_type": "Supercenter", "avg_zone_temp": 55.91, "region": "22E"}, {"store": 3447, "unit": "3447 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG1 BAKERY/PROD", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": 57.15, "region": "22E"}, {"store": 1139, "unit": "1139 - AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "AHM2", "tech": "Chris Mccarty", "store_type": "Supercenter", "avg_zone_temp": 59.71, "region": "22E"}, {"store": 5857, "unit": "5857 - RG01 DELI/PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG01 DELI/PRODUCE", "tech": "Tsegabirhan Berhe", "store_type": "Supercenter", "avg_zone_temp": 61.33, "region": "22E"}, {"store": 1401, "unit": "1401 - RG29 RECEIVING/L", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "RG29 RECEIVING/L", "tech": "Telly Dupree", "store_type": "Supercenter", "avg_zone_temp": 59.13, "region": "22E"}, {"store": 1594, "unit": "1594 - RG14 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scott Cameron", "detail": "RG14 BAKERY", "tech": "Pawan Subedi", "store_type": "Supercenter", "avg_zone_temp": 56.09, "region": "22E"}, {"store": 1735, "unit": "1735 - RG30 RECEIVING W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Richard Varela", "detail": "RG30 RECEIVING W", "tech": "Javier Rea", "store_type": "Supercenter", "avg_zone_temp": 59.68, "region": "22E"}, {"store": 2231, "unit": "2231 - RG19 STOCKROOM GR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Terry White", "detail": "RG19 STOCKROOM GR", "tech": "Larry Morales", "store_type": "Supercenter", "avg_zone_temp": 61.27, "region": "22E"}, {"store": 1386, "unit": "1386 - RG20 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "RG20 STKRM/SEAF", "tech": "Daniel Ocampo", "store_type": "Supercenter", "avg_zone_temp": 59.66, "region": "22E"}, {"store": 4323, "unit": "4323 - RG21 3RD LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Brandon Williams", "detail": "RG21 3RD LFT-IAQ", "tech": "Brent Beishuizen", "store_type": "Supercenter", "avg_zone_temp": 61.39, "region": "22E"}, {"store": 3251, "unit": "3251 - RG1 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Derrick Sharp", "detail": "RG1 HAIR SALON", "tech": "John Cruz", "store_type": "Supercenter", "avg_zone_temp": 54.7, "region": "22E"}, {"store": 4231, "unit": "4231 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Scottie Starr", "detail": "RG1 BAKERY/PROD", "tech": "Joshua Taylor", "store_type": "Supercenter", "avg_zone_temp": 56.17, "region": "22E"}, {"store": 5399, "unit": "5399 - RG20 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Terry White", "detail": "RG20 STOCKROOM-G", "tech": "Christian Garcia", "store_type": "Supercenter", "avg_zone_temp": 58.2, "region": "22E"}]}}, "Brian Conover (21E)": {"365+": {"count": 36, "stores": 29, "units": [{"store": 1020, "unit": "1020 - AHML-2 GROCERY-R", "type": "AHU", "reason": "COMM LOSS", "days": 896, "rm": "Steven Watkins", "detail": "AHML-2 GROCERY-R", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2522, "unit": "2522 - RG27 4TH R/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Justin Miller", "detail": "RG27 4TH R/C-IAQ", "tech": "Glenn Maki", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1650, "unit": "1650 - RG16 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Justin Miller", "detail": "RG16 PHARMACY", "tech": "Darin Haizel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3488, "unit": "3488 - RG30 AUTO CTR SHOP", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Chadwick Nowak", "detail": "RG30 AUTO CTR SHOP", "tech": "Bryan Christman", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1020, "unit": "1020 - AHML-3 GEN MERCH", "type": "AHU", "reason": "COMM LOSS", "days": 896, "rm": "Steven Watkins", "detail": "AHML-3 GEN MERCH", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6407, "unit": "6407 - RE16 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "DJ Czizek", "detail": "RE16 CLUB CAFE", "tech": "James Morse", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1020, "unit": "1020 - AHML-1 GROCERY-F", "type": "AHU", "reason": "COMM LOSS", "days": 896, "rm": "Steven Watkins", "detail": "AHML-1 GROCERY-F", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1908, "unit": "1908 - RG25 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Justin Miller", "detail": "RG25 STOCKROOM/L", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4660, "unit": "4660 - RG32 LEARNING CT", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Bill Bee", "detail": "RG32 LEARNING CT", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3247, "unit": "3247 - RG34 RESERVED", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Chadwick Nowak", "detail": "RG34 RESERVED", "tech": "Kevin Traweek", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4677, "unit": "4677 - RG20 3RD CENTER-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 886, "rm": "Chadwick Nowak", "detail": "RG20 3RD CENTER-IAQ", "tech": "Alfredo Hernandez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4677, "unit": "4677 - RG14 SEASONAL-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 886, "rm": "Chadwick Nowak", "detail": "RG14 SEASONAL-IAQ", "tech": "Alfredo Hernandez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5844, "unit": "5844 - RG19 STK-G/SEAFD", "type": "RTU", "reason": "COMM LOSS", "days": 789, "rm": "Bill Bee", "detail": "RG19 STK-G/SEAFD", "tech": "Jonathon Barrett", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1836, "unit": "1836 - RG40 TBO AREA", "type": "RTU", "reason": "COMM LOSS", "days": 719, "rm": "Bill Bee", "detail": "RG40 TBO AREA", "tech": "Raymond Meade", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 910, "unit": "910 - RG20 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 705, "rm": "Chadwick Nowak", "detail": "RG20 2ND RIGHT/C", "tech": "Kevin Traweek", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1576, "unit": "1576 - AHU01 01", "type": "AHU", "reason": "COMM LOSS", "days": 653, "rm": "DJ Czizek", "detail": "AHU01 01", "tech": "Tyler Kloss", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "21E"}, {"store": 6659, "unit": "6659 - RG6 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 627, "rm": "Bill Bee", "detail": "RG6 1ST RIGHT", "tech": "Bobby Merriweather", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 3499, "unit": "3499 - RG19 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 612, "rm": "Chadwick Nowak", "detail": "RG19 STOCKROOM-G", "tech": "Kevin Traweek", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6562, "unit": "6562 - RG20 SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 590, "rm": "Joseph Stockwell", "detail": "RG20 SNACKBAR", "tech": "Chad Wallman", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1020, "unit": "1020 - RG19 2ND LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 570, "rm": "Steven Watkins", "detail": "RG19 2ND LFT-IAQ", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6331, "unit": "6331 - RG6 CHKOUTS -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 541, "rm": "Chadwick Nowak", "detail": "RG6 CHKOUTS -IAQ", "tech": "Anthony Villarreal", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 8185, "unit": "8185 - RG20 8TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 531, "rm": "Steven Watkins", "detail": "RG20 8TH RIGHT", "tech": "Dave Colvert", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6663, "unit": "6663 - RG16 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 530, "rm": "Joseph Stockwell", "detail": "RG16 BAKERY", "tech": "Kyle Yeager", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6319, "unit": "6319 - RG12 8TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "Joseph Stockwell", "detail": "RG12 8TH CENTER", "tech": "Clay Reynolds", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6315, "unit": "6315 - RG15 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "DJ Czizek", "detail": "RG15 STAGING", "tech": "Joel Gregg", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6319, "unit": "6319 - RG16 STAGING/L", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "Joseph Stockwell", "detail": "RG16 STAGING/L", "tech": "Clay Reynolds", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6319, "unit": "6319 - RG23 DEMO ROOM", "type": "RTU", "reason": "COMM LOSS", "days": 515, "rm": "Joseph Stockwell", "detail": "RG23 DEMO ROOM", "tech": "Clay Reynolds", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2062, "unit": "2062 - RG21 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 514, "rm": "DJ Czizek", "detail": "RG21 PROD/SEAF", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1622, "unit": "1622 - RG01 BAKERY/PROD", "type": "RTU", "reason": "COMM LOSS", "days": 509, "rm": "DJ Czizek", "detail": "RG01 BAKERY/PROD", "tech": "John Nemer", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3487, "unit": "3487 - RG29 RECEIVING/R", "type": "RTU", "reason": "COMM LOSS", "days": 497, "rm": "Bill Bee", "detail": "RG29 RECEIVING/R", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG11 SUBWAY KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 464, "rm": "Justin Miller", "detail": "RG11 SUBWAY KTCN", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 8297, "unit": "8297 - RG22 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 450, "rm": "Chadwick Nowak", "detail": "RG22 BAKERY", "tech": "Ken Pisarcik", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 3268, "unit": "3268 - RG1 PHARMACY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 440, "rm": "Justin Miller", "detail": "RG1 PHARMACY W/P", "tech": "Brandon Haygood", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1679, "unit": "1679 - AHML2 GROCERY-R", "type": "AHU", "reason": "COMM LOSS", "days": 426, "rm": "Steven Watkins", "detail": "AHML2 GROCERY-R", "tech": "Jaden Winchel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1955, "unit": "1955 - RG3 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 389, "rm": "Chadwick Nowak", "detail": "RG3 HAIR SALON", "tech": "Billy Hopkins", "store_type": "Supercenter", "avg_zone_temp": 1.59, "region": "21E"}, {"store": 1449, "unit": "1449 - RC32 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 377, "rm": "Justin Miller", "detail": "RC32 6TH RIGHT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}]}, "180-364": {"count": 63, "stores": 43, "units": [{"store": 1955, "unit": "1955 - RG39 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 344, "rm": "Chadwick Nowak", "detail": "RG39 TRAINING", "tech": "Billy Hopkins", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5159, "unit": "5159 - RG19 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 341, "rm": "Joseph Stockwell", "detail": "RG19 STOCKROOM-G", "tech": "Thomas Oberg", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 8139, "unit": "8139 - RG17 5TH LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 333, "rm": "DJ Czizek", "detail": "RG17 5TH LFT-IAQ", "tech": "Sean Nemer", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 3632, "unit": "3632 - RG2 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 315, "rm": "Joseph Stockwell", "detail": "RG2 VESTIBULE-W", "tech": "Isaac Muxlow", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1987, "unit": "1987 - RG39 OGP-1", "type": "RTU", "reason": "ZONE TEMP", "days": 310, "rm": "Joseph Stockwell", "detail": "RG39 OGP-1", "tech": "Nathon Hackney", "store_type": "Supercenter", "avg_zone_temp": 1.37, "region": "21E"}, {"store": 5064, "unit": "5064 - RG6 OPT/OFF", "type": "RTU", "reason": "ZONE TEMP", "days": 309, "rm": "DJ Czizek", "detail": "RG6 OPT/OFF", "tech": "Christian Salazar", "store_type": "Supercenter", "avg_zone_temp": 1.21, "region": "21E"}, {"store": 2100, "unit": "2100 - RG34 4TH CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG34 4TH CENTER", "tech": "Brad Mathis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 3324, "unit": "3324 - RG28 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG28 STOCKROOM/R", "tech": "Wesley Kane", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1987, "unit": "1987 - RG40 OGP-2", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Joseph Stockwell", "detail": "RG40 OGP-2", "tech": "Nathon Hackney", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2100, "unit": "2100 - RG3 SUBWAY  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG3 SUBWAY  SEAT", "tech": "Brad Mathis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2813, "unit": "2813 - RG26 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG26 LAYAWAY", "tech": "Stew Tietjen", "store_type": "Supercenter", "avg_zone_temp": 1.01, "region": "21E"}, {"store": 2828, "unit": "2828 - RG39 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Chadwick Nowak", "detail": "RG39 TENANT", "tech": "Alonzo Hernandez", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 5064, "unit": "5064 - RG33 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG33 RECEIVING-G", "tech": "Christian Salazar", "store_type": "Supercenter", "avg_zone_temp": 13, "region": "21E"}, {"store": 1955, "unit": "1955 - RG37 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Chadwick Nowak", "detail": "RG37 STOCKROOM/R", "tech": "Billy Hopkins", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2062, "unit": "2062 - RG25 4TH RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG25 4TH RIGHT", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1809, "unit": "1809 - RG9 SUBWAY  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bill Bee", "detail": "RG9 SUBWAY  SEAT", "tech": "21E-7-H5", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 3458, "unit": "3458 - RG05 TENANT SEAT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Joseph Stockwell", "detail": "RG05 TENANT SEAT-IAQ", "tech": "Steven Spack", "store_type": "Supercenter", "avg_zone_temp": 100, "region": "21E"}, {"store": 2062, "unit": "2062 - RG10 PORTRAIT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG10 PORTRAIT", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1540, "unit": "1540 - RG12 BANK    NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG12 BANK    NOS", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2127, "unit": "2127 - RG23 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG23 PROD/SEAF", "tech": "Kerry Zahn", "store_type": "Supercenter", "avg_zone_temp": 1.02, "region": "21E"}, {"store": 2010, "unit": "2010 - RG18 CHECKOUTS/L", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG18 CHECKOUTS/L", "tech": "Joel Gregg", "store_type": "Supercenter", "avg_zone_temp": 14.73, "region": "21E"}, {"store": 3328, "unit": "3328 - RG38 CORRIDOR-W", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Joseph Stockwell", "detail": "RG38 CORRIDOR-W", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1540, "unit": "1540 - RG35 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG35 STOCKROOM/R", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2062, "unit": "2062 - RG1 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG1 VESTIBULE-G", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 12.02, "region": "21E"}, {"store": 2678, "unit": "2678 - RG20 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG20 GARDEN CNTR", "tech": "Joel Gregg", "store_type": "Supercenter", "avg_zone_temp": 17.5, "region": "21E"}, {"store": 2100, "unit": "2100 - RG41 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG41 LAYAWAY", "tech": "Brad Mathis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2417, "unit": "2417 - RG7 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG7 BANK     NOS", "tech": "Brett Anderson", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1628, "unit": "1628 - RG13 1ST CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG13 1ST CENTER", "tech": "Darren Ray", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1449, "unit": "1449 - RG16 BAKERY  -EH", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG16 BAKERY  -EH", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "21E"}, {"store": 2010, "unit": "2010 - RG3 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG3 VESTIBULE-W", "tech": "Joel Gregg", "store_type": "Supercenter", "avg_zone_temp": 13, "region": "21E"}, {"store": 1776, "unit": "1776 - RG18 2ND CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Chadwick Nowak", "detail": "RG18 2ND CENTER", "tech": "David Mercado", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 4243, "unit": "4243 - RG22 2ND LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Joseph Stockwell", "detail": "RG22 2ND LEFT", "tech": "Nicholas Wharry", "store_type": "Supercenter", "avg_zone_temp": 11.38, "region": "21E"}, {"store": 1316, "unit": "1316 - RG03 SERVC/PHOTO", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Justin Miller", "detail": "RG03 SERVC/PHOTO", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "21E"}, {"store": 5411, "unit": "5411 - RG1 SUBWAY  KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Joseph Stockwell", "detail": "RG1 SUBWAY  KTCN", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1479, "unit": "1479 - RG9 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "DJ Czizek", "detail": "RG9 HAIR SALON", "tech": "Ronald Thomas", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 3487, "unit": "3487 - RG4 OPTICAL/OFF", "type": "RTU", "reason": "COMM LOSS", "days": 296, "rm": "Bill Bee", "detail": "RG4 OPTICAL/OFF", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 8185, "unit": "8185 - RG24 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 286, "rm": "Steven Watkins", "detail": "RG24 CLUB CAFE", "tech": "Dave Colvert", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG22 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 285, "rm": "Justin Miller", "detail": "RG22 PROD/SEAF", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6394, "unit": "6394 - RG10 CHECKOUT/L", "type": "RTU", "reason": "COMM LOSS", "days": 275, "rm": "Justin Miller", "detail": "RG10 CHECKOUT/L", "tech": "Kane Weiland", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2544, "unit": "2544 - RG27 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 268, "rm": "DJ Czizek", "detail": "RG27 AUTO CENTER", "tech": "Ronald Thomas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2544, "unit": "2544 - RG43 MARKET MNGR", "type": "RTU", "reason": "COMM LOSS", "days": 268, "rm": "DJ Czizek", "detail": "RG43 MARKET MNGR", "tech": "Ronald Thomas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4479, "unit": "4479 - RG2 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 251, "rm": "DJ Czizek", "detail": "RG2 DELI SERVICE", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": 1.08, "region": "21E"}, {"store": 1678, "unit": "1678 - RG04 CHKOUT/L-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 250, "rm": "Chadwick Nowak", "detail": "RG04 CHKOUT/L-IAQ", "tech": "Dan Smith", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3487, "unit": "3487 - RG23 OFF/UPC", "type": "RTU", "reason": "COMM LOSS", "days": 240, "rm": "Bill Bee", "detail": "RG23 OFF/UPC", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4257, "unit": "4257 - RG04 SUBWAY KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 239, "rm": "Steven Watkins", "detail": "RG04 SUBWAY KTCN", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "21E"}, {"store": 3487, "unit": "3487 - RG22 BRKROOM-NOS", "type": "RTU", "reason": "COMM LOSS", "days": 236, "rm": "Bill Bee", "detail": "RG22 BRKROOM-NOS", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5044, "unit": "5044 - RG5 CHKOUTS- IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 234, "rm": "Chadwick Nowak", "detail": "RG5 CHKOUTS- IAQ", "tech": "Tommy Michalski", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2510, "unit": "2510 - RG19 UTLY/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 230, "rm": "Justin Miller", "detail": "RG19 UTLY/STKRM", "tech": "Stew Tietjen", "store_type": "Supercenter", "avg_zone_temp": 60, "region": "21E"}, {"store": 1776, "unit": "1776 - RG22 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 230, "rm": "Chadwick Nowak", "detail": "RG22 3RD LEFT", "tech": "David Mercado", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1942, "unit": "1942 - RG38 CORRIDOR/L", "type": "RTU", "reason": "ZONE TEMP", "days": 227, "rm": "Joseph Stockwell", "detail": "RG38 CORRIDOR/L", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 85.15, "region": "21E"}, {"store": 6407, "unit": "6407 - RE13 8TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 222, "rm": "DJ Czizek", "detail": "RE13 8TH RIGHT", "tech": "James Morse", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 5844, "unit": "5844 - RG29 RECEIVING/L", "type": "RTU", "reason": "ZONE TEMP", "days": 221, "rm": "Bill Bee", "detail": "RG29 RECEIVING/L", "tech": "Jonathon Barrett", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "21E"}, {"store": 2276, "unit": "2276 - RG65 OGP I", "type": "RTU", "reason": "COMM LOSS", "days": 215, "rm": "DJ Czizek", "detail": "RG65 OGP I", "tech": "Michael Dorris", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1986, "unit": "1986 - RG42 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 209, "rm": "DJ Czizek", "detail": "RG42 STOCKROOM/R", "tech": "Shawn Clouse", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 3487, "unit": "3487 - RG13 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 207, "rm": "Bill Bee", "detail": "RG13 2ND RIGHT", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3487, "unit": "3487 - RG5 OPTICAL", "type": "RTU", "reason": "COMM LOSS", "days": 205, "rm": "Bill Bee", "detail": "RG5 OPTICAL", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1316, "unit": "1316 - RG04 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 201, "rm": "Justin Miller", "detail": "RG04 VESTIBULE", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG2 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 199, "rm": "Justin Miller", "detail": "RG2 VESTIBULE-G", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 1.18, "region": "21E"}, {"store": 2692, "unit": "2692 - RG16 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 198, "rm": "Bill Bee", "detail": "RG16 GARDEN CNTR", "tech": "21E-6-H9", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1819, "unit": "1819 - AHML-2 GROCERY-R", "type": "AHU", "reason": "COMM LOSS", "days": 194, "rm": "Steven Watkins", "detail": "AHML-2 GROCERY-R", "tech": "Gary Adolphson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1819, "unit": "1819 - RG36 CORRIDOR-W", "type": "RTU", "reason": "ZONE TEMP", "days": 193, "rm": "Steven Watkins", "detail": "RG36 CORRIDOR-W", "tech": "Gary Adolphson", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1540, "unit": "1540 - RG15 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 192, "rm": "DJ Czizek", "detail": "RG15 PROD/SEAF", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1828, "unit": "1828 - RG20 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 190, "rm": "Justin Miller", "detail": "RG20 2ND RIGHT", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}]}, "90-179": {"count": 72, "stores": 56, "units": [{"store": 1618, "unit": "1618 - RG11 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 179, "rm": "DJ Czizek", "detail": "RG11 GARDEN CNTR", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1936, "unit": "1936 - RG10 OPTICAL EXM", "type": "RTU", "reason": "ZONE TEMP", "days": 176, "rm": "Justin Miller", "detail": "RG10 OPTICAL EXM", "tech": "Brett Anderson", "store_type": "Supercenter", "avg_zone_temp": 36.75, "region": "21E"}, {"store": 3837, "unit": "3837 - 5.6 AHU1 GDS", "type": "AHU", "reason": "DEWPOINT", "days": 171, "rm": "Chadwick Nowak", "detail": "5.6 AHU1 GDS", "tech": "Tommy Michalski", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 913, "unit": "913 - RG19 2ND L/C-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 171, "rm": "Steven Watkins", "detail": "RG19 2ND L/C-IAQ", "tech": "Brayden Lamkin", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 5064, "unit": "5064 - RG15 CKOUT/L-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 167, "rm": "DJ Czizek", "detail": "RG15 CKOUT/L-IAQ", "tech": "Christian Salazar", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2100, "unit": "2100 - RG2 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 159, "rm": "Justin Miller", "detail": "RG2 VESTIBULE-W", "tech": "Brad Mathis", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 2509, "unit": "2509 - RG23 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 158, "rm": "Justin Miller", "detail": "RG23 AUTO CENTER", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 8149, "unit": "8149 - RG24 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 157, "rm": "Justin Miller", "detail": "RG24 6TH LEFT", "tech": "Shannon Overton", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2986, "unit": "2986 - RG26 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 155, "rm": "Justin Miller", "detail": "RG26 3RD CENTER", "tech": "Jeff Tock", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 8291, "unit": "8291 - RG34 DEMO ROOM", "type": "RTU", "reason": "COMM LOSS", "days": 155, "rm": "Joseph Stockwell", "detail": "RG34 DEMO ROOM", "tech": "Nicholas Wharry", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 5028, "unit": "5028 - RG5 SUBWAY  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 152, "rm": "DJ Czizek", "detail": "RG5 SUBWAY  SEAT", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": 1.11, "region": "21E"}, {"store": 2080, "unit": "2080 - RG41 CORRIDOR-W", "type": "RTU", "reason": "COMM LOSS", "days": 151, "rm": "Bill Bee", "detail": "RG41 CORRIDOR-W", "tech": "Andrew York", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1719, "unit": "1719 - RG21 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 151, "rm": "Joseph Stockwell", "detail": "RG21 PROD/SEAF", "tech": "Steven Spack", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 5397, "unit": "5397 - RG30 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 150, "rm": "Steven Watkins", "detail": "RG30 STOCKROOM/L", "tech": "Jaden Winchel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1819, "unit": "1819 - RG13 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 149, "rm": "Steven Watkins", "detail": "RG13 DELI SERVE", "tech": "Gary Adolphson", "store_type": "Supercenter", "avg_zone_temp": 1.05, "region": "21E"}, {"store": 5893, "unit": "5893 - RG27 RECEIVING-GR", "type": "RTU", "reason": "COMM LOSS", "days": 149, "rm": "Bill Bee", "detail": "RG27 RECEIVING-GR", "tech": "Jacob Voelz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2350, "unit": "2350 - RE42 5TH RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 145, "rm": "DJ Czizek", "detail": "RE42 5TH RIGHT", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": 32.48, "region": "21E"}, {"store": 2350, "unit": "2350 - RG4 TENANT KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 145, "rm": "DJ Czizek", "detail": "RG4 TENANT KTCN", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1592, "unit": "1592 - RG19 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 139, "rm": "Joseph Stockwell", "detail": "RG19 STOCKROOM-G", "tech": "Isaac Muxlow", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2631, "unit": "2631 - ", "type": "RTU", "reason": "ZONE TEMP", "days": 138, "rm": "Bill Bee", "detail": null, "tech": "Jonathon Barrett", "store_type": "Supercenter", "avg_zone_temp": 52.17, "region": "21E"}, {"store": 6429, "unit": "6429 - RG21 VISION CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 133, "rm": "Bill Bee", "detail": "RG21 VISION CENTER", "tech": "Andrew York", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1798, "unit": "1798 - RG20 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 132, "rm": "Joseph Stockwell", "detail": "RG20 2ND CENTER", "tech": "Isaac Muxlow", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5064, "unit": "5064 - RG23 3RD LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 130, "rm": "DJ Czizek", "detail": "RG23 3RD LFT-IAQ", "tech": "Christian Salazar", "store_type": "Supercenter", "avg_zone_temp": 61.23, "region": "21E"}, {"store": 4479, "unit": "4479 - RG20 SEAF/STKRM", "type": "RTU", "reason": "COMM LOSS", "days": 129, "rm": "DJ Czizek", "detail": "RG20 SEAF/STKRM", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 882, "unit": "882 - RG18 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 127, "rm": "Steven Watkins", "detail": "RG18 2ND RGT-IAQ", "tech": "Brayden Lamkin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5444, "unit": "5444 - RG19  STKRM-UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 126, "rm": "Steven Watkins", "detail": "RG19  STKRM-UTIL", "tech": "Adam Engstrom", "store_type": "Supercenter", "avg_zone_temp": 54.6, "region": "21E"}, {"store": 3453, "unit": "3453 - RG26 MEAT UTIL/SALE", "type": "RTU", "reason": "ZONE TEMP", "days": 125, "rm": "Joseph Stockwell", "detail": "RG26 MEAT UTIL/SALE", "tech": "Paul Potter", "store_type": "Supercenter", "avg_zone_temp": 52.62, "region": "21E"}, {"store": 5064, "unit": "5064 - RG22 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 124, "rm": "DJ Czizek", "detail": "RG22 STKRM/SEAF", "tech": "Christian Salazar", "store_type": "Supercenter", "avg_zone_temp": 54.78, "region": "21E"}, {"store": 1752, "unit": "1752 - RG37 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 124, "rm": "Joseph Stockwell", "detail": "RG37 STOCKROOM-G", "tech": "Thomas Oberg", "store_type": "Supercenter", "avg_zone_temp": 58.5, "region": "21E"}, {"store": 1551, "unit": "1551 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 123, "rm": "Chadwick Nowak", "detail": "AHU02 AHM2", "tech": "Alonzo Hernandez", "store_type": "Supercenter", "avg_zone_temp": 60.09, "region": "21E"}, {"store": 1551, "unit": "1551 - RG40 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 123, "rm": "Chadwick Nowak", "detail": "RG40 STOCKROOM/C", "tech": "Alonzo Hernandez", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "21E"}, {"store": 1449, "unit": "1449 - RG9 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 120, "rm": "Justin Miller", "detail": "RG9 HAIR SALON", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 913, "unit": "913 - RG21 CORRIDOR-G", "type": "RTU", "reason": "ZONE TEMP", "days": 118, "rm": "Steven Watkins", "detail": "RG21 CORRIDOR-G", "tech": "Brayden Lamkin", "store_type": "Supercenter", "avg_zone_temp": 57.75, "region": "21E"}, {"store": 2100, "unit": "2100 - RG30 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 117, "rm": "Justin Miller", "detail": "RG30 STOCKROOM-G", "tech": "Brad Mathis", "store_type": "Supercenter", "avg_zone_temp": 58.86, "region": "21E"}, {"store": 5386, "unit": "5386 - RG20 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 116, "rm": "Joseph Stockwell", "detail": "RG20 STKRM/SEAF", "tech": "Tobin Powers", "store_type": "Supercenter", "avg_zone_temp": 55.59, "region": "21E"}, {"store": 5668, "unit": "5668 - RG03 CUST SERV/PHOTO", "type": "RTU", "reason": "COMM LOSS", "days": 115, "rm": "Chadwick Nowak", "detail": "RG03 CUST SERV/PHOTO", "tech": "Alfredo Hernandez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6394, "unit": "6394 - RG20 3RD RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 114, "rm": "Justin Miller", "detail": "RG20 3RD RIGHT", "tech": "Kane Weiland", "store_type": "Supercenter", "avg_zone_temp": 61.95, "region": "21E"}, {"store": 5090, "unit": "5090 - RG15 CHECKOUTS/C", "type": "RTU", "reason": "ZONE TEMP", "days": 113, "rm": "Justin Miller", "detail": "RG15 CHECKOUTS/C", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": 1.8, "region": "21E"}, {"store": 1727, "unit": "1727 - RG21 RECEIVNG-GM", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Justin Miller", "detail": "RG21 RECEIVNG-GM", "tech": "Jeff Tock", "store_type": "Supercenter", "avg_zone_temp": 55.62, "region": "21E"}, {"store": 6394, "unit": "6394 - RG13 2ND RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Justin Miller", "detail": "RG13 2ND RIGHT", "tech": "Kane Weiland", "store_type": "Supercenter", "avg_zone_temp": 61.47, "region": "21E"}, {"store": 1540, "unit": "1540 - RG24 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 112, "rm": "DJ Czizek", "detail": "RG24 3RD LEFT/C", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2062, "unit": "2062 - RG28 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "DJ Czizek", "detail": "RG28 STOCKROOM-G", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 58.65, "region": "21E"}, {"store": 3857, "unit": "3857 - RG21 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Steven Watkins", "detail": "RG21 STKRM/SEAF", "tech": "Kalen Minnameier", "store_type": "Supercenter", "avg_zone_temp": 57.43, "region": "21E"}, {"store": 3487, "unit": "3487 - RG39 SEAFD/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Bill Bee", "detail": "RG39 SEAFD/STKRM", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": 54.93, "region": "21E"}, {"store": 3632, "unit": "3632 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 110, "rm": "Joseph Stockwell", "detail": "RG18 STOCKROOM-G", "tech": "Isaac Muxlow", "store_type": "Supercenter", "avg_zone_temp": 60.47, "region": "21E"}, {"store": 6407, "unit": "6407 - RE11 7TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "DJ Czizek", "detail": "RE11 7TH LEFT", "tech": "James Morse", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2959, "unit": "2959 - RG19 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 109, "rm": "Bill Bee", "detail": "RG19 MEAT UTIL/SALES", "tech": "21E-6-H9", "store_type": "Supercenter", "avg_zone_temp": 51.15, "region": "21E"}, {"store": 6407, "unit": "6407 - RE12 8TH CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "DJ Czizek", "detail": "RE12 8TH CNTR", "tech": "James Morse", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6407, "unit": "6407 - RE17 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "DJ Czizek", "detail": "RE17 BAKERY", "tech": "James Morse", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1740, "unit": "1740 - RG35 RECEIVING/L", "type": "RTU", "reason": "COMM LOSS", "days": 108, "rm": "Chadwick Nowak", "detail": "RG35 RECEIVING/L", "tech": "Carson Heather", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5028, "unit": "5028 - RG30 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 108, "rm": "DJ Czizek", "detail": "RG30 TRAINING", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4962, "unit": "4962 - RG23 7TH CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 108, "rm": "DJ Czizek", "detail": "RG23 7TH CTR-IAQ", "tech": "Darren Ray", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1267, "unit": "1267 - RG24 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 106, "rm": "Steven Watkins", "detail": "RG24 3RD LEFT", "tech": "Kalen Minnameier", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1628, "unit": "1628 - RG30 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 105, "rm": "DJ Czizek", "detail": "RG30 STOCKROOM-G", "tech": "Darren Ray", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2828, "unit": "2828 - RG6 CHECKOUTS/R", "type": "RTU", "reason": "ZONE TEMP", "days": 103, "rm": "Chadwick Nowak", "detail": "RG6 CHECKOUTS/R", "tech": "Alonzo Hernandez", "store_type": "Supercenter", "avg_zone_temp": 52.73, "region": "21E"}, {"store": 1618, "unit": "1618 - RG32 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 102, "rm": "DJ Czizek", "detail": "RG32 6TH RIGHT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4660, "unit": "4660 - RG23 STOCKRM-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 102, "rm": "Bill Bee", "detail": "RG23 STOCKRM-GR", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": 56.93, "region": "21E"}, {"store": 2062, "unit": "2062 - RG40 CORRIDOR-W", "type": "RTU", "reason": "COMM LOSS", "days": 102, "rm": "DJ Czizek", "detail": "RG40 CORRIDOR-W", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4439, "unit": "4439 - RG02 ENTRY/RECYCLE", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "DJ Czizek", "detail": "RG02 ENTRY/RECYCLE", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 59.55, "region": "21E"}, {"store": 5065, "unit": "5065 - RG7 CASH/CNT/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "DJ Czizek", "detail": "RG7 CASH/CNT/RRs", "tech": "Christian Salazar", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5090, "unit": "5090 - RG21 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 97, "rm": "Justin Miller", "detail": "RG21 2ND RGT-IAQ", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3322, "unit": "3322 - RG1 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 97, "rm": "Chadwick Nowak", "detail": "RG1 VESTIBULE", "tech": "Dan Smith", "store_type": "Wal-Mart", "avg_zone_temp": 1, "region": "21E"}, {"store": 8185, "unit": "8185 - RG21 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 96, "rm": "Steven Watkins", "detail": "RG21 STAGING", "tech": "Dave Colvert", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 5411, "unit": "5411 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 96, "rm": "Joseph Stockwell", "detail": "IOM2-AHMCU2", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 62.79, "region": "21E"}, {"store": 4479, "unit": "4479 - AHU02 AHM02", "type": "AHU", "reason": "ZONE TEMP", "days": 96, "rm": "DJ Czizek", "detail": "AHU02 AHM02", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": 59.77, "region": "21E"}, {"store": 5463, "unit": "5463 - RG14 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 95, "rm": "Justin Miller", "detail": "RG14 DELI SERVICE", "tech": "Jacob Bryant", "store_type": "Supercenter", "avg_zone_temp": 60.16, "region": "21E"}, {"store": 6394, "unit": "6394 - RG19 MEAT/GR UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 95, "rm": "Justin Miller", "detail": "RG19 MEAT/GR UTIL", "tech": "Kane Weiland", "store_type": "Supercenter", "avg_zone_temp": 61.78, "region": "21E"}, {"store": 1276, "unit": "1276 - RG31 LAYAWAY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Justin Miller", "detail": "RG31 LAYAWAY/RRs", "tech": "Wesley Kane", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1928, "unit": "1928 - RG35 7TH LEFT/C", "type": "RTU", "reason": "ZONE TEMP", "days": 93, "rm": "Joseph Stockwell", "detail": "RG35 7TH LEFT/C", "tech": "Nicholas Wharry", "store_type": "Supercenter", "avg_zone_temp": 118.82, "region": "21E"}, {"store": 2619, "unit": "2619 - RG33 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 93, "rm": "Joseph Stockwell", "detail": "RG33 RECEIVING-W", "tech": "Gary Mitchell", "store_type": "Supercenter", "avg_zone_temp": 127, "region": "21E"}, {"store": 5090, "unit": "5090 - RG19 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 93, "rm": "Justin Miller", "detail": "RG19 STOCKROOM-G", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": 59.54, "region": "21E"}, {"store": 1678, "unit": "1678 - RG26 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 92, "rm": "Chadwick Nowak", "detail": "RG26 VESTIBULE", "tech": "Dan Smith", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}]}, "60-89": {"count": 137, "stores": 66, "units": [{"store": 2619, "unit": "2619 - RG18 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 89, "rm": "Joseph Stockwell", "detail": "RG18 1ST RIGHT", "tech": "Gary Mitchell", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3324, "unit": "3324 - AHU02 02", "type": "AHU", "reason": "ZONE TEMP", "days": 87, "rm": "Justin Miller", "detail": "AHU02 02", "tech": "Wesley Kane", "store_type": "Supercenter", "avg_zone_temp": 58.47, "region": "21E"}, {"store": 1752, "unit": "1752 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 85, "rm": "Joseph Stockwell", "detail": "IOM2-AHMCU2", "tech": "Thomas Oberg", "store_type": "Supercenter", "avg_zone_temp": 61.7, "region": "21E"}, {"store": 1453, "unit": "1453 - RG28 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Justin Miller", "detail": "RG28 STOCKROOM-G", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": 58.83, "region": "21E"}, {"store": 4257, "unit": "4257 - RG01 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Steven Watkins", "detail": "RG01 BAKERY/PROD", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": 51.89, "region": "21E"}, {"store": 5044, "unit": "5044 - RG3 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Chadwick Nowak", "detail": "RG3 VESTIBULE", "tech": "Tommy Michalski", "store_type": "Supercenter", "avg_zone_temp": 50.65, "region": "21E"}, {"store": 979, "unit": "979 - RG18 CORRIDOR-G", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Steven Watkins", "detail": "RG18 CORRIDOR-G", "tech": "Devon Dwyer", "store_type": "Supercenter", "avg_zone_temp": 59.79, "region": "21E"}, {"store": 1576, "unit": "1576 - RG2 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "DJ Czizek", "detail": "RG2 VESTIBULE", "tech": "Tyler Kloss", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "21E"}, {"store": 6659, "unit": "6659 - RG2 AUTO SALES", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Bill Bee", "detail": "RG2 AUTO SALES", "tech": "Bobby Merriweather", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 3488, "unit": "3488 - RG18 CORRIDOR-G", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Chadwick Nowak", "detail": "RG18 CORRIDOR-G", "tech": "Bryan Christman", "store_type": "Supercenter", "avg_zone_temp": 56.97, "region": "21E"}, {"store": 3837, "unit": "3837 - RTU 39 VESTBLE", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Chadwick Nowak", "detail": "RTU 39 VESTBLE", "tech": "Tommy Michalski", "store_type": "Supercenter", "avg_zone_temp": 54.35, "region": "21E"}, {"store": 1809, "unit": "1809 - RG27 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Bill Bee", "detail": "RG27 STOCKROOM-G", "tech": "21E-7-H5", "store_type": "Supercenter", "avg_zone_temp": 58.98, "region": "21E"}, {"store": 1540, "unit": "1540 - RG1 MCDLDS  SEAT", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "DJ Czizek", "detail": "RG1 MCDLDS  SEAT", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 52.96, "region": "21E"}, {"store": 2509, "unit": "2509 - RG18 1ST RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Justin Miller", "detail": "RG18 1ST RIGHT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 56.17, "region": "21E"}, {"store": 1740, "unit": "1740 - RG20 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Chadwick Nowak", "detail": "RG20 STKRM/SEAF", "tech": "Carson Heather", "store_type": "Supercenter", "avg_zone_temp": 60.07, "region": "21E"}, {"store": 1167, "unit": "1167 - RG02 DELI SERV", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Chadwick Nowak", "detail": "RG02 DELI SERV", "tech": "Anthony Villarreal", "store_type": "Supercenter", "avg_zone_temp": 60.7, "region": "21E"}, {"store": 5028, "unit": "5028 - RG19 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "DJ Czizek", "detail": "RG19 GARDEN CNTR", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1012, "unit": "1012 - RG34 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Justin Miller", "detail": "RG34 RECEIVING-W", "tech": "Jacob Bryant", "store_type": "Supercenter", "avg_zone_temp": 61, "region": "21E"}, {"store": 2509, "unit": "2509 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 85, "rm": "Justin Miller", "detail": "IOM2-AHMCU2", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 61.23, "region": "21E"}, {"store": 2062, "unit": "2062 - RG41 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "DJ Czizek", "detail": "RG41 RECEIVING-W", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 57.18, "region": "21E"}, {"store": 1540, "unit": "1540 - RG11 MCDLDS KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "DJ Czizek", "detail": "RG11 MCDLDS KTCN", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 53.73, "region": "21E"}, {"store": 1828, "unit": "1828 - RG23 MEAT PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Justin Miller", "detail": "RG23 MEAT PREP", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": 60, "region": "21E"}, {"store": 3445, "unit": "3445 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "DJ Czizek", "detail": "RG1 BAKERY/PROD", "tech": "Mehran Fathi", "store_type": "Supercenter", "avg_zone_temp": 54.91, "region": "21E"}, {"store": 1678, "unit": "1678 - RG27 DELI/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Chadwick Nowak", "detail": "RG27 DELI/PROD", "tech": "Dan Smith", "store_type": "Supercenter", "avg_zone_temp": 60.11, "region": "21E"}, {"store": 1727, "unit": "1727 - RG20 STOCKRM-GM", "type": "RTU", "reason": "COMM LOSS", "days": 83, "rm": "Justin Miller", "detail": "RG20 STOCKRM-GM", "tech": "Jeff Tock", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1819, "unit": "1819 - RG3 OPTICAL SALE", "type": "RTU", "reason": "COMM LOSS", "days": 83, "rm": "Steven Watkins", "detail": "RG3 OPTICAL SALE", "tech": "Gary Adolphson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1727, "unit": "1727 - RG06 HAIRCARE", "type": "RTU", "reason": "COMM LOSS", "days": 83, "rm": "Justin Miller", "detail": "RG06 HAIRCARE", "tech": "Jeff Tock", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4439, "unit": "4439 - RG12 CKOUT/R-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 82, "rm": "DJ Czizek", "detail": "RG12 CKOUT/R-IAQ", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3791, "unit": "3791 - RG34 RECEIVING/R", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Bill Bee", "detail": "RG34 RECEIVING/R", "tech": "Austin Lortz", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2080, "unit": "2080 - RG40 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 81, "rm": "Bill Bee", "detail": "RG40 RECEIVING-W", "tech": "Andrew York", "store_type": "Supercenter", "avg_zone_temp": 54.13, "region": "21E"}, {"store": 6664, "unit": "6664 - RG20 RECEIVING-R", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Bill Bee", "detail": "RG20 RECEIVING-R", "tech": "206-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6659, "unit": "6659 - RG8 2ND LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Bill Bee", "detail": "RG8 2ND LEFT/C", "tech": "Bobby Merriweather", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6321, "unit": "6321 - RG07 1ST LF/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Justin Miller", "detail": "RG07 1ST LF/C-IAQ", "tech": "Sage Trepasso", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2062, "unit": "2062 - RG3 SUBWAY  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "DJ Czizek", "detail": "RG3 SUBWAY  SEAT", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1955, "unit": "1955 - RG10 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 80, "rm": "Chadwick Nowak", "detail": "RG10 VESTIBULE-W", "tech": "Billy Hopkins", "store_type": "Supercenter", "avg_zone_temp": 52.9, "region": "21E"}, {"store": 802, "unit": "802 - RG17 1ST LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 79, "rm": "Chadwick Nowak", "detail": "RG17 1ST LEFT", "tech": "Carson Heather", "store_type": "Supercenter", "avg_zone_temp": 58.46, "region": "21E"}, {"store": 3857, "unit": "3857 - RG17 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 78, "rm": "Steven Watkins", "detail": "RG17 1ST RIGHT", "tech": "Kalen Minnameier", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4257, "unit": "4257 - RG03 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 77, "rm": "Steven Watkins", "detail": "RG03 VESTIBULE-G", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": 63.24, "region": "21E"}, {"store": 3268, "unit": "3268 - RG28 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 77, "rm": "Justin Miller", "detail": "RG28 RECEIVING", "tech": "Brandon Haygood", "store_type": "Supercenter", "avg_zone_temp": 58.84, "region": "21E"}, {"store": 1449, "unit": "1449 - RC25 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RC25 4TH LEFT/C", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG30 6TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG30 6TH LEFT/C", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG23 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG23 3RD RIGHT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG14 CHECKOUTS", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG14 CHECKOUTS", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG24 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG24 4TH LEFT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG13 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG13 1ST LEFT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG19 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG19 2ND CENTER", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG18 2ND LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG18 2ND LEFT/C", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG17 2ND LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG17 2ND LEFT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG20 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG20 2ND RIGHT/C", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG21 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG21 2ND RIGHT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RC26 4TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RC26 4TH RIGHT/C", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RG29 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RG29 6TH LEFT", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1449, "unit": "1449 - RC31 6TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 76, "rm": "Justin Miller", "detail": "RC31 6TH CENTER", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2817, "unit": "2817 - RG09 VESTIBULE-GM", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "DJ Czizek", "detail": "RG09 VESTIBULE-GM", "tech": "Tyler Kloss", "store_type": "Supercenter", "avg_zone_temp": 58.51, "region": "21E"}, {"store": 5463, "unit": "5463 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 75, "rm": "Justin Miller", "detail": "AHU02 AHM2", "tech": "Jacob Bryant", "store_type": "Supercenter", "avg_zone_temp": 62.55, "region": "21E"}, {"store": 2532, "unit": "2532 - RG9 VESTIBULE/R", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Chadwick Nowak", "detail": "RG9 VESTIBULE/R", "tech": "Nicholas Burns", "store_type": "Supercenter", "avg_zone_temp": 56.48, "region": "21E"}, {"store": 5385, "unit": "5385 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 75, "rm": "DJ Czizek", "detail": "IOM2-AHMCU2", "tech": "Mehran Fathi", "store_type": "Supercenter", "avg_zone_temp": 61.43, "region": "21E"}, {"store": 5444, "unit": "5444 - RG18 1ST RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Steven Watkins", "detail": "RG18 1ST RIGHT", "tech": "Adam Engstrom", "store_type": "Supercenter", "avg_zone_temp": 58.05, "region": "21E"}, {"store": 910, "unit": "910 - RG19 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Chadwick Nowak", "detail": "RG19 STOCKROOM-G", "tech": "Kevin Traweek", "store_type": "Supercenter", "avg_zone_temp": 60.19, "region": "21E"}, {"store": 4677, "unit": "4677 - RG01 DELI/PRODUCE", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Chadwick Nowak", "detail": "RG01 DELI/PRODUCE", "tech": "Alfredo Hernandez", "store_type": "Supercenter", "avg_zone_temp": 61.53, "region": "21E"}, {"store": 5463, "unit": "5463 - RG19 SEASONAL", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Justin Miller", "detail": "RG19 SEASONAL", "tech": "Jacob Bryant", "store_type": "Supercenter", "avg_zone_temp": 59.14, "region": "21E"}, {"store": 802, "unit": "802 - RG18 UTIL/STCKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Chadwick Nowak", "detail": "RG18 UTIL/STCKRM", "tech": "Carson Heather", "store_type": "Supercenter", "avg_zone_temp": 56.27, "region": "21E"}, {"store": 1908, "unit": "1908 - RG9 COURTESY", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Justin Miller", "detail": "RG9 COURTESY", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": 58.91, "region": "21E"}, {"store": 3857, "unit": "3857 - RG39 LOWER VEST", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Steven Watkins", "detail": "RG39 LOWER VEST", "tech": "Kalen Minnameier", "store_type": "Supercenter", "avg_zone_temp": 52.36, "region": "21E"}, {"store": 2338, "unit": "2338 - RG12 PROD/BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Justin Miller", "detail": "RG12 PROD/BAKERY", "tech": "Kevin Henderson", "store_type": "Supercenter", "avg_zone_temp": 62.12, "region": "21E"}, {"store": 1982, "unit": "1982 - IOM2-AHMCUc1", "type": "AHU", "reason": "ZONE TEMP", "days": 75, "rm": "Justin Miller", "detail": "IOM2-AHMCUc1", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 62.27, "region": "21E"}, {"store": 2658, "unit": "2658 - RG1 VESTIBULE/R", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Justin Miller", "detail": "RG1 VESTIBULE/R", "tech": "Darin Haizel", "store_type": "Supercenter", "avg_zone_temp": 54.71, "region": "21E"}, {"store": 2276, "unit": "2276 - RG66 OGP II", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "DJ Czizek", "detail": "RG66 OGP II", "tech": "Michael Dorris", "store_type": "Supercenter", "avg_zone_temp": 62.02, "region": "21E"}, {"store": 2692, "unit": "2692 - RG31 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Bill Bee", "detail": "RG31 STOCKROOM/L", "tech": "21E-6-H9", "store_type": "Supercenter", "avg_zone_temp": 56.71, "region": "21E"}, {"store": 2434, "unit": "2434 - RG36 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Justin Miller", "detail": "RG36 STOCKROOM-G", "tech": "John Swanson", "store_type": "Supercenter", "avg_zone_temp": 59.71, "region": "21E"}, {"store": 1828, "unit": "1828 - RG12 OFF/OPT", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Justin Miller", "detail": "RG12 OFF/OPT", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": 61.1, "region": "21E"}, {"store": 1138, "unit": "1138 - RG8 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Steven Watkins", "detail": "RG8 GARDEN CNTR", "tech": "Kalen Minnameier", "store_type": "Wal-Mart", "avg_zone_temp": 60.72, "region": "21E"}, {"store": 1542, "unit": "1542 - RG22 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Justin Miller", "detail": "RG22 STOCKROOM-G", "tech": "Kevin Henderson", "store_type": "Supercenter", "avg_zone_temp": 60.13, "region": "21E"}, {"store": 1423, "unit": "1423 - RG36 OGP 1", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Bill Bee", "detail": "RG36 OGP 1", "tech": "Kayden LaQrabti", "store_type": "Supercenter", "avg_zone_temp": 61.88, "region": "21E"}, {"store": 4439, "unit": "4439 - RG01 BAKERY/DELI", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "DJ Czizek", "detail": "RG01 BAKERY/DELI", "tech": "Chris Maahs", "store_type": "Supercenter", "avg_zone_temp": 59.37, "region": "21E"}, {"store": 1277, "unit": "1277 - RG6 BANK", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Steven Watkins", "detail": "RG6 BANK", "tech": "Jaden Winchel", "store_type": "Supercenter", "avg_zone_temp": 62.61, "region": "21E"}, {"store": 5280, "unit": "5280 - RG12 1ST LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 74, "rm": "DJ Czizek", "detail": "RG12 1ST LEFT/C", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1828, "unit": "1828 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Justin Miller", "detail": "RG3 VESTIBULE-G", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": 12, "region": "21E"}, {"store": 1836, "unit": "1836 - RG27 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Bill Bee", "detail": "RG27 STOCKROOM-G", "tech": "Raymond Meade", "store_type": "Supercenter", "avg_zone_temp": 59.02, "region": "21E"}, {"store": 4243, "unit": "4243 - RG12 OFF/OPT", "type": "RTU", "reason": "ZONE TEMP", "days": 72, "rm": "Joseph Stockwell", "detail": "RG12 OFF/OPT", "tech": "Nicholas Wharry", "store_type": "Supercenter", "avg_zone_temp": 56.89, "region": "21E"}, {"store": 6535, "unit": "6535 - RG11 2ND LEFT/CTR", "type": "RTU", "reason": "COMM LOSS", "days": 72, "rm": "Justin Miller", "detail": "RG11 2ND LEFT/CTR", "tech": "Kerry Zahn", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 982, "unit": "982 - RG6 OFF/CASH", "type": "RTU", "reason": "ZONE TEMP", "days": 71, "rm": "Steven Watkins", "detail": "RG6 OFF/CASH", "tech": "Daniel Ottjes", "store_type": "Supercenter", "avg_zone_temp": 21.78, "region": "21E"}, {"store": 1267, "unit": "1267 - RG16 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 71, "rm": "Steven Watkins", "detail": "RG16 CHECKOUTS/R", "tech": "Kalen Minnameier", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2817, "unit": "2817 - RG03 VESTIBULE-GR", "type": "RTU", "reason": "ZONE TEMP", "days": 71, "rm": "DJ Czizek", "detail": "RG03 VESTIBULE-GR", "tech": "Tyler Kloss", "store_type": "Supercenter", "avg_zone_temp": 58.58, "region": "21E"}, {"store": 2276, "unit": "2276 - RG39 STKRM/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 68, "rm": "DJ Czizek", "detail": "RG39 STKRM/SEAF", "tech": "Michael Dorris", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG4 TENANT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG4 TENANT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG30 6TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG30 6TH LEFT/C", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG33 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG33 STOCKROOM/L", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG19 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG19 CHECKOUTS/R", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG5 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG5 HAIR SALON", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG12 BURGER KING", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG12 BURGER KING", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG38 TRAINING", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG38 TRAINING", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG6 BANK", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG6 BANK", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG43 VISION CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG43 VISION CNTR", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG41 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG41 RECEIVING-W", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG1 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG1 VESTIBULE-G", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG10 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG10 PHARMCY W/P", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG44 AP OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG44 AP OFFICE", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG14 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG14 1ST RIGHT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG26 4TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG26 4TH RIGHT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG15 BAKERY  -EH", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG15 BAKERY  -EH", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG9 PORTRAIT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG9 PORTRAIT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG7 CASH/SERVDSK", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG7 CASH/SERVDSK", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG18 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG18 CHECKOUTS/C", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG16 DELI SERVE", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG16 DELI SERVE", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG3 BURGER KING", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG3 BURGER KING", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG23 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG23 3RD LEFT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG31 6TH R 1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG31 6TH R 1/2AC", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG25 4TH RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG25 4TH RIGHT/C", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG39 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG39 BREAKROOM", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG22 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG22 PROD/SEAF", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG34 OFF/MGMT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG34 OFF/MGMT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG28 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG28 5TH LEFT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG17 CHECKOUTS/C", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG17 CHECKOUTS/C", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG8 OPTICAL OFF", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG8 OPTICAL OFF", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG27 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG27 STOCKROOM-G", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG40 REC/STKRM-G", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG40 REC/STKRM-G", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG37 UPC/INVOICE", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG37 UPC/INVOICE", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG20 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG20 2ND RIGHT/C", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG21 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG21 2ND RIGHT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG24 4TH LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG24 4TH LEFT/C", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2080, "unit": "2080 - RG28 5TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "Bill Bee", "detail": "RG28 5TH LEFT", "tech": "Andrew York", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG13 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG13 CHECKOUTS/L", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RC29 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RC29 6TH LEFT", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG2 VESTIBULE-W", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG2 VESTIBULE-W", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG42 CUST SERVIC", "type": "RTU", "reason": "COMM LOSS", "days": 67, "rm": "DJ Czizek", "detail": "RG42 CUST SERVIC", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2509, "unit": "2509 - RG19 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Justin Miller", "detail": "RG19 STOCKROOM-G", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2062, "unit": "2062 - RG7 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 65, "rm": "DJ Czizek", "detail": "RG7 HAIR SALON", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 3458, "unit": "3458 - RG25 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 65, "rm": "Joseph Stockwell", "detail": "RG25 RECEIVING", "tech": "Steven Spack", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5090, "unit": "5090 - RG13 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 64, "rm": "Justin Miller", "detail": "RG13 DELI SERVE", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": 61.29, "region": "21E"}, {"store": 1422, "unit": "1422 - RE22 STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 64, "rm": "Joseph Stockwell", "detail": "RE22 STOCKROOM", "tech": "Clay Reynolds", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "21E"}, {"store": 4424, "unit": "4424 - RG18 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 64, "rm": "Bill Bee", "detail": "RG18 BAKERY", "tech": "21E-6-H9", "store_type": "Supercenter", "avg_zone_temp": 62.41, "region": "21E"}, {"store": 2510, "unit": "2510 - RG25 LAYAWAY/STK", "type": "RTU", "reason": "ZONE TEMP", "days": 64, "rm": "Justin Miller", "detail": "RG25 LAYAWAY/STK", "tech": "Stew Tietjen", "store_type": "Supercenter", "avg_zone_temp": 62.51, "region": "21E"}, {"store": 2958, "unit": "2958 - RG22 2ND R/C-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 62, "rm": "Justin Miller", "detail": "RG22 2ND R/C-IAQ", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "21E"}, {"store": 1167, "unit": "1167 - RG03 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 62, "rm": "Chadwick Nowak", "detail": "RG03 VESTIBULE-G", "tech": "Anthony Villarreal", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1982, "unit": "1982 - RG38 RECIEVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "Justin Miller", "detail": "RG38 RECIEVING-W", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 8149, "unit": "8149 - RG10 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 60, "rm": "Justin Miller", "detail": "RG10 1ST RIGHT", "tech": "Shannon Overton", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}]}, "30-59": {"count": 85, "stores": 64, "units": [{"store": 5471, "unit": "5471 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 59, "rm": "DJ Czizek", "detail": "RG1 BAKERY/PROD", "tech": "James Morse", "store_type": "Supercenter", "avg_zone_temp": 54.44, "region": "21E"}, {"store": 8139, "unit": "8139 - RG09 1ST CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "DJ Czizek", "detail": "RG09 1ST CENTER", "tech": "Sean Nemer", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 5044, "unit": "5044 - RG7 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 57, "rm": "Chadwick Nowak", "detail": "RG7 STOCKROOM-G", "tech": "Tommy Michalski", "store_type": "Supercenter", "avg_zone_temp": 56.35, "region": "21E"}, {"store": 5097, "unit": "5097 - RG35 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 56, "rm": "Joseph Stockwell", "detail": "RG35 RECEIVING-W", "tech": "Kyle Yeager", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 847, "unit": "847 - RG18 STKRM/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 55, "rm": "Steven Watkins", "detail": "RG18 STKRM/SALES", "tech": "Terry Turpin", "store_type": "Supercenter", "avg_zone_temp": 90.33, "region": "21E"}, {"store": 1828, "unit": "1828 - RG28 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Justin Miller", "detail": "RG28 STOCKROOM/R", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2532, "unit": "2532 - RG33 SNKBAR KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Chadwick Nowak", "detail": "RG33 SNKBAR KTCN", "tech": "Nicholas Burns", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 4778, "unit": "4778 - RG20 6TH R/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Joseph Stockwell", "detail": "RG20 6TH R/C-IAQ", "tech": "Taiwo Babatunde", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 8139, "unit": "8139 - RG23 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "DJ Czizek", "detail": "RG23 RECEIVING", "tech": "Sean Nemer", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2693, "unit": "2693 - RG8 HAIR CARE", "type": "RTU", "reason": "ZONE TEMP", "days": 54, "rm": "Joseph Stockwell", "detail": "RG8 HAIR CARE", "tech": "Jake Douglass", "store_type": "Supercenter", "avg_zone_temp": 57.43, "region": "21E"}, {"store": 8139, "unit": "8139 - RG20 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "DJ Czizek", "detail": "RG20 6TH LEFT", "tech": "Sean Nemer", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 933, "unit": "933 - RG16 2ND LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Chadwick Nowak", "detail": "RG16 2ND LEFT", "tech": "Nicholas Burns", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6331, "unit": "6331 - RG3 1ST RGT -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Chadwick Nowak", "detail": "RG3 1ST RGT -IAQ", "tech": "Anthony Villarreal", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2434, "unit": "2434 - AHU2 GROCERY-R", "type": "AHU", "reason": "ZONE TEMP", "days": 52, "rm": "Justin Miller", "detail": "AHU2 GROCERY-R", "tech": "John Swanson", "store_type": "Supercenter", "avg_zone_temp": 61.44, "region": "21E"}, {"store": 3324, "unit": "3324 - RG1 BAKERY/PROD", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Justin Miller", "detail": "RG1 BAKERY/PROD", "tech": "Wesley Kane", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2678, "unit": "2678 - RG12 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 50, "rm": "DJ Czizek", "detail": "RG12 PHARMCY W/P", "tech": "Joel Gregg", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 6535, "unit": "6535 - RG22 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 49, "rm": "Justin Miller", "detail": "RG22 RECEIVING", "tech": "Kerry Zahn", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 6658, "unit": "6658 - RG20 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Bill Bee", "detail": "RG20 BREAKROOM", "tech": "202-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG35 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "DJ Czizek", "detail": "RG35 LAYAWAY", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 5097, "unit": "5097 - RG18 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "Joseph Stockwell", "detail": "RG18 CHECKOUTS/L", "tech": "Kyle Yeager", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG36 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "DJ Czizek", "detail": "RG36 STOCKROOM/R", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1618, "unit": "1618 - RG20 2ND RGT CTR", "type": "RTU", "reason": "COMM LOSS", "days": 47, "rm": "DJ Czizek", "detail": "RG20 2ND RGT CTR", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2818, "unit": "2818 - RG26 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "DJ Czizek", "detail": "RG26 MEAT UTIL/SALES", "tech": "John Helgoth", "store_type": "Supercenter", "avg_zone_temp": 58.61, "region": "21E"}, {"store": 5280, "unit": "5280 - RG19 MEAT UTIL/SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "DJ Czizek", "detail": "RG19 MEAT UTIL/SALES", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 59.47, "region": "21E"}, {"store": 5386, "unit": "5386 - RG35 RECEIVING-L", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "Joseph Stockwell", "detail": "RG35 RECEIVING-L", "tech": "Tobin Powers", "store_type": "Supercenter", "avg_zone_temp": 59.73, "region": "21E"}, {"store": 2872, "unit": "2872 - RG37 RECEIVING/R", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "Bill Bee", "detail": "RG37 RECEIVING/R", "tech": "Raymond Meade", "store_type": "Supercenter", "avg_zone_temp": 59.37, "region": "21E"}, {"store": 1955, "unit": "1955 - RG2 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 44, "rm": "Chadwick Nowak", "detail": "RG2 VESTIBULE-G", "tech": "Billy Hopkins", "store_type": "Supercenter", "avg_zone_temp": 53.82, "region": "21E"}, {"store": 1020, "unit": "1020 - RG29 CORRIDOR-W", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Steven Watkins", "detail": "RG29 CORRIDOR-W", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": 61.23, "region": "21E"}, {"store": 802, "unit": "802 - RG06 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Chadwick Nowak", "detail": "RG06 TENANT", "tech": "Carson Heather", "store_type": "Supercenter", "avg_zone_temp": 59.44, "region": "21E"}, {"store": 6660, "unit": "6660 - RG29 TIRE DISPLAY", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Joseph Stockwell", "detail": "RG29 TIRE DISPLAY", "tech": "Dominic Groppi", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2958, "unit": "2958 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 42, "rm": "Justin Miller", "detail": "AHU02 AHM2", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 62.09, "region": "21E"}, {"store": 2522, "unit": "2522 - RG16 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 42, "rm": "Justin Miller", "detail": "RG16 GARDEN CNTR", "tech": "Glenn Maki", "store_type": "Supercenter", "avg_zone_temp": 58.27, "region": "21E"}, {"store": 2619, "unit": "2619 - RG23 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 41, "rm": "Joseph Stockwell", "detail": "RG23 STOCKROOM-G", "tech": "Gary Mitchell", "store_type": "Supercenter", "avg_zone_temp": 59.28, "region": "21E"}, {"store": 2678, "unit": "2678 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 41, "rm": "DJ Czizek", "detail": "IOM2-AHMCUc2", "tech": "Joel Gregg", "store_type": "Supercenter", "avg_zone_temp": 63.58, "region": "21E"}, {"store": 2522, "unit": "2522 - RG2 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 40, "rm": "Justin Miller", "detail": "RG2 VESTIBULE-G", "tech": "Glenn Maki", "store_type": "Supercenter", "avg_zone_temp": 86.17, "region": "21E"}, {"store": 5463, "unit": "5463 - RG28 RECEIVING G", "type": "RTU", "reason": "ZONE TEMP", "days": 40, "rm": "Justin Miller", "detail": "RG28 RECEIVING G", "tech": "Jacob Bryant", "store_type": "Supercenter", "avg_zone_temp": 63.46, "region": "21E"}, {"store": 6535, "unit": "6535 - RG13 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 37, "rm": "Justin Miller", "detail": "RG13 2ND RGT-IAQ", "tech": "Kerry Zahn", "store_type": "SAMS", "avg_zone_temp": null, "region": "21E"}, {"store": 2869, "unit": "2869 - RG32 MGT/INVOICE", "type": "RTU", "reason": "COMM LOSS", "days": 35, "rm": "Bill Bee", "detail": "RG32 MGT/INVOICE", "tech": "Andrew York", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 2238, "unit": "2238 - RG27 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 34, "rm": "Joseph Stockwell", "detail": "RG27 STOCKROOM-G", "tech": "Chad Wallman", "store_type": "Supercenter", "avg_zone_temp": 61.8, "region": "21E"}, {"store": 1828, "unit": "1828 - RG13 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 33, "rm": "Justin Miller", "detail": "RG13 VESTIBULE-W", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": 58.15, "region": "21E"}, {"store": 2567, "unit": "2567 - RG21 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Joseph Stockwell", "detail": "RG21 BAKERY", "tech": "Paul Potter", "store_type": "Supercenter", "avg_zone_temp": 61.98, "region": "21E"}, {"store": 1038, "unit": "1038 - RG13 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 32, "rm": "Steven Watkins", "detail": "RG13 3RD LEFT", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 1274, "unit": "1274 - RG19 4TH CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 31, "rm": "Steven Watkins", "detail": "RG19 4TH CENTER", "tech": "Aaron Rorabeck", "store_type": "Supercenter", "avg_zone_temp": null, "region": "21E"}, {"store": 982, "unit": "982 - RG11 SUBWAY KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 31, "rm": "Steven Watkins", "detail": "RG11 SUBWAY KTCN", "tech": "Daniel Ottjes", "store_type": "Supercenter", "avg_zone_temp": 63.12, "region": "21E"}, {"store": 1819, "unit": "1819 - AHML-1 GROCERY-F", "type": "AHU", "reason": "ZONE TEMP", "days": 31, "rm": "Steven Watkins", "detail": "AHML-1 GROCERY-F", "tech": "Gary Adolphson", "store_type": "Supercenter", "avg_zone_temp": 62.09, "region": "21E"}, {"store": 1423, "unit": "1423 - RG37 OGP 2", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bill Bee", "detail": "RG37 OGP 2", "tech": "Kayden LaQrabti", "store_type": "Supercenter", "avg_zone_temp": 61.38, "region": "21E"}, {"store": 5029, "unit": "5029 - RG8 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG8 HAIR SALON", "tech": "Mehran Fathi", "store_type": "Supercenter", "avg_zone_temp": 56.59, "region": "21E"}, {"store": 5411, "unit": "5411 - RG19 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG19 GARDEN CNTR", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 59.5, "region": "21E"}, {"store": 1628, "unit": "1628 - RG18 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG18 GARDEN CNTR", "tech": "Darren Ray", "store_type": "Supercenter", "avg_zone_temp": 59.41, "region": "21E"}, {"store": 1752, "unit": "1752 - RG2 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG2 VESTIBULE-G", "tech": "Thomas Oberg", "store_type": "Supercenter", "avg_zone_temp": 89.59, "region": "21E"}, {"store": 2276, "unit": "2276 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG3 VESTIBULE-G", "tech": "Michael Dorris", "store_type": "Supercenter", "avg_zone_temp": 59.32, "region": "21E"}, {"store": 5411, "unit": "5411 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG3 VESTIBULE-G", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 57.92, "region": "21E"}, {"store": 1622, "unit": "1622 - XIO.80_42", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "XIO.80_42", "tech": "John Nemer", "store_type": "Supercenter", "avg_zone_temp": 61.13, "region": "21E"}, {"store": 2062, "unit": "2062 - RG12 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG12 BAKERY", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 60.01, "region": "21E"}, {"store": 2276, "unit": "2276 - RG13 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG13 VESTIBULE-W", "tech": "Michael Dorris", "store_type": "Supercenter", "avg_zone_temp": 58.58, "region": "21E"}, {"store": 3322, "unit": "3322 - RG24 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Chadwick Nowak", "detail": "RG24 STOCKROOM/R", "tech": "Dan Smith", "store_type": "Wal-Mart", "avg_zone_temp": 60.16, "region": "21E"}, {"store": 1987, "unit": "1987 - RG21 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG21 GARDEN CNTR", "tech": "Nathon Hackney", "store_type": "Supercenter", "avg_zone_temp": 60.82, "region": "21E"}, {"store": 2080, "unit": "2080 - RG3 SUBWAY  KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bill Bee", "detail": "RG3 SUBWAY  KTCN", "tech": "Andrew York", "store_type": "Supercenter", "avg_zone_temp": 59.29, "region": "21E"}, {"store": 3632, "unit": "3632 - RG28 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG28 RECEIVING", "tech": "Isaac Muxlow", "store_type": "Supercenter", "avg_zone_temp": 62.27, "region": "21E"}, {"store": 1422, "unit": "1422 - RE01 DELI/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RE01 DELI/PROD", "tech": "Clay Reynolds", "store_type": "Supercenter", "avg_zone_temp": 60.8, "region": "21E"}, {"store": 2658, "unit": "2658 - RG37 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG37 RECEIVING-W", "tech": "Darin Haizel", "store_type": "Supercenter", "avg_zone_temp": 55.55, "region": "21E"}, {"store": 1453, "unit": "1453 - RG50 PICK UP", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG50 PICK UP", "tech": "Shannon Overton", "store_type": "Supercenter", "avg_zone_temp": 63.23, "region": "21E"}, {"store": 5028, "unit": "5028 - RG20 2ND RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG20 2ND RIGHT", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": 61.66, "region": "21E"}, {"store": 5028, "unit": "5028 - RG24 SEAFD PREP", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG24 SEAFD PREP", "tech": "Sean Nemer", "store_type": "Supercenter", "avg_zone_temp": 59.02, "region": "21E"}, {"store": 5463, "unit": "5463 - RG23 2ND LEFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG23 2ND LEFT-IAQ", "tech": "Jacob Bryant", "store_type": "Supercenter", "avg_zone_temp": 61.35, "region": "21E"}, {"store": 1622, "unit": "1622 - XIO.80_52", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "XIO.80_52", "tech": "John Nemer", "store_type": "Supercenter", "avg_zone_temp": 61.2, "region": "21E"}, {"store": 2567, "unit": "2567 - RG16 1ST RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG16 1ST RIGHT", "tech": "Paul Potter", "store_type": "Supercenter", "avg_zone_temp": 62.54, "region": "21E"}, {"store": 5159, "unit": "5159 - RG18 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG18 GARDEN CNTR", "tech": "Thomas Oberg", "store_type": "Supercenter", "avg_zone_temp": 59.72, "region": "21E"}, {"store": 2062, "unit": "2062 - RG13 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG13 DELI SERVE", "tech": "David  Ball", "store_type": "Supercenter", "avg_zone_temp": 61.52, "region": "21E"}, {"store": 3499, "unit": "3499 - AHU01 AHM01", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Chadwick Nowak", "detail": "AHU01 AHM01", "tech": "Kevin Traweek", "store_type": "Supercenter", "avg_zone_temp": 40.28, "region": "21E"}, {"store": 2618, "unit": "2618 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Bill Bee", "detail": "IOM2-AHMCU2", "tech": "Jason Wood", "store_type": "Supercenter", "avg_zone_temp": 62.77, "region": "21E"}, {"store": 1038, "unit": "1038 - RG4 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Steven Watkins", "detail": "RG4 VESTIBULE", "tech": "Tyler Bentzin", "store_type": "Supercenter", "avg_zone_temp": 53.7, "region": "21E"}, {"store": 1138, "unit": "1138 - RG5 PHOTOLAB NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Steven Watkins", "detail": "RG5 PHOTOLAB NOS", "tech": "Kalen Minnameier", "store_type": "Wal-Mart", "avg_zone_temp": 58.82, "region": "21E"}, {"store": 2873, "unit": "2873 - RG29 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bill Bee", "detail": "RG29 STOCKROOM/L", "tech": "Bobby Merriweather", "store_type": "Supercenter", "avg_zone_temp": 59.16, "region": "21E"}, {"store": 1276, "unit": "1276 - RG23 STKRM/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG23 STKRM/SEAF", "tech": "Wesley Kane", "store_type": "Supercenter", "avg_zone_temp": 60.86, "region": "21E"}, {"store": 2678, "unit": "2678 - RG26 STOCKRM-GRO", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG26 STOCKRM-GRO", "tech": "Joel Gregg", "store_type": "Supercenter", "avg_zone_temp": 56.39, "region": "21E"}, {"store": 1366, "unit": "1366 - RG19 GR STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG19 GR STOCKROOM", "tech": "Dustin Lepak", "store_type": "Supercenter", "avg_zone_temp": 62.83, "region": "21E"}, {"store": 1955, "unit": "1955 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Chadwick Nowak", "detail": "IOM2-AHMCUc2", "tech": "Billy Hopkins", "store_type": "Supercenter", "avg_zone_temp": 62.25, "region": "21E"}, {"store": 2276, "unit": "2276 - RG1 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "DJ Czizek", "detail": "RG1 BAKERY/PROD", "tech": "Michael Dorris", "store_type": "Supercenter", "avg_zone_temp": 57.16, "region": "21E"}, {"store": 4660, "unit": "4660 - RG22 BEVERAGE", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bill Bee", "detail": "RG22 BEVERAGE", "tech": "Jason Vickory", "store_type": "Supercenter", "avg_zone_temp": 60.82, "region": "21E"}, {"store": 5411, "unit": "5411 - RG20 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG20 STOCKROOM-G", "tech": "Eric Tuffelmire", "store_type": "Supercenter", "avg_zone_temp": 59.06, "region": "21E"}, {"store": 3453, "unit": "3453 - RG11 VESTIBULE-GM", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG11 VESTIBULE-GM", "tech": "Paul Potter", "store_type": "Supercenter", "avg_zone_temp": 60.36, "region": "21E"}, {"store": 1791, "unit": "1791 - RG20 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Joseph Stockwell", "detail": "RG20 STOCKROOM-G", "tech": "Steven Spack", "store_type": "Supercenter", "avg_zone_temp": 60.1, "region": "21E"}, {"store": 2417, "unit": "2417 - RG39 STOCKROOM-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG39 STOCKROOM-W", "tech": "Brett Anderson", "store_type": "Supercenter", "avg_zone_temp": 61.14, "region": "21E"}, {"store": 1982, "unit": "1982 - RG16 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Justin Miller", "detail": "RG16 PROD/SEAF", "tech": "Sage Trepasso", "store_type": "Supercenter", "avg_zone_temp": 53.98, "region": "21E"}]}}, "Josh Thaxton (24E)": {"365+": {"count": 17, "stores": 14, "units": [{"store": 6251, "unit": "6251 - RG11 3RD CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Chad Pennington", "detail": "RG11 3RD CENTER", "tech": "Timothy Nelson", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 1820, "unit": "1820 - RG12 CKOUTS/L-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 873, "rm": "Jeff Mikesell", "detail": "RG12 CKOUTS/L-IAQ", "tech": "Trevor Rearick", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 3860, "unit": "3860 - RG13 PHARMACY", "type": "RTU", "reason": "COMM LOSS", "days": 739, "rm": "Jeff Mikesell", "detail": "RG13 PHARMACY", "tech": "John Somich", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2281, "unit": "2281 - RTU1 MCD KT", "type": "RTU", "reason": "ZONE TEMP", "days": 737, "rm": "Chad Pennington", "detail": "RTU1 MCD KT", "tech": "Anthony Jones", "store_type": "Supercenter", "avg_zone_temp": 310.35, "region": "24E"}, {"store": 2209, "unit": "2209 - RG28 AUTO CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 712, "rm": "Chad Pennington", "detail": "RG28 AUTO CENTER", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1763, "unit": "1763 - RG6 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 675, "rm": "Mark Boatwright", "detail": "RG6 BANK     NOS", "tech": "Tyler Reynolds", "store_type": "Supercenter", "avg_zone_temp": -3.58, "region": "24E"}, {"store": 6373, "unit": "6373 - RG27 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 662, "rm": "Chad Pennington", "detail": "RG27 BAKERY", "tech": "James Sheppard", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 1707, "unit": "1707 - RG22 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 614, "rm": "Jeff Mikesell", "detail": "RG22 3RD RIGHT", "tech": "Mike Woodburn", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 552, "unit": "552 - RE03 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 570, "rm": "Mark Boatwright", "detail": "RE03 VESTIBULE", "tech": "James Walters", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 3722, "unit": "3722 - RG28 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 486, "rm": "Jeff Mikesell", "detail": "RG28 STOCKROOM/R", "tech": "Tyler Meredith", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "24E"}, {"store": 2008, "unit": "2008 - RE14 4TH RGT CTR", "type": "RTU", "reason": "COMM LOSS", "days": 466, "rm": "Jeff Mikesell", "detail": "RE14 4TH RGT CTR", "tech": "Cole Bish", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 2281, "unit": "2281 - RG38 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 435, "rm": "Chad Pennington", "detail": "RG38 OGP", "tech": "Anthony Jones", "store_type": "Supercenter", "avg_zone_temp": 37.52, "region": "24E"}, {"store": 4750, "unit": "4750 - RG01 TMA SALE-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 426, "rm": "Bryan Archer", "detail": "RG01 TMA SALE-IAQ", "tech": "Devin Bry", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 2008, "unit": "2008 - RE23", "type": "RTU", "reason": "COMM LOSS", "days": 418, "rm": "Jeff Mikesell", "detail": "RE23", "tech": "Cole Bish", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 6457, "unit": "6457 - RG4 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 397, "rm": "Mark Boatwright", "detail": "RG4 TMA OFFICE", "tech": "David Bowles", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 1707, "unit": "1707 - RG36 CORRIDOR", "type": "RTU", "reason": "COMM LOSS", "days": 383, "rm": "Jeff Mikesell", "detail": "RG36 CORRIDOR", "tech": "Mike Woodburn", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 6317, "unit": "6317 - RG21 COMPUTER RM", "type": "RTU", "reason": "COMM LOSS", "days": 373, "rm": "Bryan Archer", "detail": "RG21 COMPUTER RM", "tech": "Ron Watson", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}]}, "180-364": {"count": 29, "stores": 25, "units": [{"store": 6556, "unit": "6556 - RG11 TRNG  1/2AC", "type": "RTU", "reason": "COMM LOSS", "days": 356, "rm": "Chad Pennington", "detail": "RG11 TRNG  1/2AC", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 6556, "unit": "6556 - RG5 1ST LEFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 356, "rm": "Chad Pennington", "detail": "RG5 1ST LEFT-IAQ", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 2008, "unit": "2008 - RE09 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 334, "rm": "Jeff Mikesell", "detail": "RE09 2ND RIGHT", "tech": "Cole Bish", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 1885, "unit": "1885 - RG1 MCDLDS  KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Jeff Mikesell", "detail": "RG1 MCDLDS  KTCN", "tech": "Chris Atherton", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2073, "unit": "2073 - RG07 TENANT C", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG07 TENANT C", "tech": "Nathan Jimison", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "24E"}, {"store": 1770, "unit": "1770 - RG2 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Jeff Mikesell", "detail": "RG2 VESTIBULE-G", "tech": "John Tate", "store_type": "Supercenter", "avg_zone_temp": 12, "region": "24E"}, {"store": 1450, "unit": "1450 - RG19 1ST LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Chad Pennington", "detail": "RG19 1ST LEFT", "tech": "Shane Thurman", "store_type": "Supercenter", "avg_zone_temp": 0, "region": "24E"}, {"store": 4277, "unit": "4277 - RG25 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Chad Pennington", "detail": "RG25 STOCKROOM/L", "tech": "Jared Rogers", "store_type": "Supercenter", "avg_zone_temp": 39.34, "region": "24E"}, {"store": 5285, "unit": "5285 - RG33 LAYAWAY/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG33 LAYAWAY/RRs", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2914, "unit": "2914 - RG18 CHECKOUTS/R", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG18 CHECKOUTS/R", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2966, "unit": "2966 - RG5 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG5 TENANT", "tech": "Alec Noble", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2266, "unit": "2266 - RG8 SERVICE DESK", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG8 SERVICE DESK", "tech": "Christopher Regal", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2266, "unit": "2266 - RG6 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG6 HAIR SALON", "tech": "Christopher Regal", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 1724, "unit": "1724 - RG32 PICKUP STRG", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Chad Pennington", "detail": "RG32 PICKUP STRG", "tech": "Ken Logan", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 3303, "unit": "3303 - RTU 02 UPC", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Mark Boatwright", "detail": "RTU 02 UPC", "tech": "Tyler Reynolds", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "24E"}, {"store": 2287, "unit": "2287 - RE5 OFF/CASH NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Jeff Mikesell", "detail": "RE5 OFF/CASH NOS", "tech": "James Dawson", "store_type": "Supercenter", "avg_zone_temp": 15.98, "region": "24E"}, {"store": 4255, "unit": "4255 - RG13 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bryan Archer", "detail": "RG13 VESTIBULE-W", "tech": "Danny De Jesus", "store_type": "Supercenter", "avg_zone_temp": 12, "region": "24E"}, {"store": 3270, "unit": "3270 - RG30 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Mark Boatwright", "detail": "RG30 STOCKROOM/R", "tech": "Dale Cheek", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 1820, "unit": "1820 - RG14 1ST CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 298, "rm": "Jeff Mikesell", "detail": "RG14 1ST CENTER", "tech": "Trevor Rearick", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2078, "unit": "2078 - RG9 MCDLDS  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 232, "rm": "Chad Pennington", "detail": "RG9 MCDLDS  SEAT", "tech": "Tyler Martin", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 3722, "unit": "3722 - RG31 LAYAWAY/RRs", "type": "RTU", "reason": "COMM LOSS", "days": 226, "rm": "Jeff Mikesell", "detail": "RG31 LAYAWAY/RRs", "tech": "Tyler Meredith", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2548, "unit": "2548 - RG17 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 207, "rm": "Chad Pennington", "detail": "RG17 STOCKROOM-G", "tech": "Keegan May", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2761, "unit": "2761 - RG32 PICKUP", "type": "RTU", "reason": "COMM LOSS", "days": 199, "rm": "Mark Boatwright", "detail": "RG32 PICKUP", "tech": "Joshua Boyd", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2761, "unit": "2761 - RG32 RESERVED", "type": "RTU", "reason": "COMM LOSS", "days": 199, "rm": "Mark Boatwright", "detail": "RG32 RESERVED", "tech": "Joshua Boyd", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2209, "unit": "2209 - RG16 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 194, "rm": "Chad Pennington", "detail": "RG16 GARDEN CNTR", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2603, "unit": "2603 - RG20 TRAINING", "type": "RTU", "reason": "ZONE TEMP", "days": 193, "rm": "Jeff Mikesell", "detail": "RG20 TRAINING", "tech": "Cole Bish", "store_type": "Wal-Mart", "avg_zone_temp": 1, "region": "24E"}, {"store": 5319, "unit": "5319 - RG17 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 187, "rm": "Mark Boatwright", "detail": "RG17 CHECKOUTS/R", "tech": "24E-6-H5", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 5285, "unit": "5285 - RG3 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 183, "rm": "Bryan Archer", "detail": "RG3 VESTIBULE-G", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 4750, "unit": "4750 - RG18 6TH CTR-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 181, "rm": "Bryan Archer", "detail": "RG18 6TH CTR-IAQ", "tech": "Devin Bry", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}]}, "90-179": {"count": 35, "stores": 29, "units": [{"store": 6317, "unit": "6317 - RG03 VISION CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 178, "rm": "Bryan Archer", "detail": "RG03 VISION CENTER", "tech": "Ron Watson", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 5410, "unit": "5410 - RG4 SUBWAY  SEAT", "type": "RTU", "reason": "COMM LOSS", "days": 174, "rm": "Bryan Archer", "detail": "RG4 SUBWAY  SEAT", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2211, "unit": "2211 - RG35 ODP 2", "type": "RTU", "reason": "COMM LOSS", "days": 172, "rm": "Jeff Mikesell", "detail": "RG35 ODP 2", "tech": "Anthony Buchmann", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2211, "unit": "2211 - RG34 ODP 1", "type": "RTU", "reason": "COMM LOSS", "days": 172, "rm": "Jeff Mikesell", "detail": "RG34 ODP 1", "tech": "Anthony Buchmann", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1883, "unit": "1883 - RE30 6TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 172, "rm": "Jeff Mikesell", "detail": "RE30 6TH LEFT", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1739, "unit": "1739 - RG33 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 167, "rm": "Chad Pennington", "detail": "RG33 LAYAWAY", "tech": "Timothy Nelson", "store_type": "Supercenter", "avg_zone_temp": 1.2, "region": "24E"}, {"store": 4947, "unit": "4947 - RG05 DEMO/AUDIT", "type": "RTU", "reason": "COMM LOSS", "days": 157, "rm": "Chad Pennington", "detail": "RG05 DEMO/AUDIT", "tech": "Leo Gabel", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 3293, "unit": "3293 - RG27 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 157, "rm": "Bryan Archer", "detail": "RG27 RECEIVING-G", "tech": "Joe Ballentine", "store_type": "Supercenter", "avg_zone_temp": 12, "region": "24E"}, {"store": 6373, "unit": "6373 - RG11 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 153, "rm": "Chad Pennington", "detail": "RG11 4TH LEFT", "tech": "James Sheppard", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 2073, "unit": "2073 - RG11 TENANT D", "type": "RTU", "reason": "ZONE TEMP", "days": 152, "rm": "Bryan Archer", "detail": "RG11 TENANT D", "tech": "Nathan Jimison", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "24E"}, {"store": 552, "unit": "552 - RE05 1ST SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 148, "rm": "Mark Boatwright", "detail": "RE05 1ST SNACKBAR", "tech": "James Walters", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 3270, "unit": "3270 - RG19 2ND CENTER", "type": "RTU", "reason": "ZONE TEMP", "days": 147, "rm": "Mark Boatwright", "detail": "RG19 2ND CENTER", "tech": "Dale Cheek", "store_type": "Supercenter", "avg_zone_temp": 56.74, "region": "24E"}, {"store": 1739, "unit": "1739 - RG37 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 146, "rm": "Chad Pennington", "detail": "RG37 RECEIVING-W", "tech": "Timothy Nelson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 3581, "unit": "3581 - AHM02 AHM02", "type": "AHU", "reason": "COMM LOSS", "days": 143, "rm": "Chad Pennington", "detail": "AHM02 AHM02", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 4277, "unit": "4277 - RG21 3RD LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 142, "rm": "Chad Pennington", "detail": "RG21 3RD LFT-IAQ", "tech": "Jared Rogers", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1568, "unit": "1568 - RG23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 139, "rm": "Jeff Mikesell", "detail": "RG23 SEAF/STKRM", "tech": "James Dawson", "store_type": "Supercenter", "avg_zone_temp": 57.22, "region": "24E"}, {"store": 1770, "unit": "1770 - RG41 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 136, "rm": "Jeff Mikesell", "detail": "RG41 RECEIVING-W", "tech": "John Tate", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1820, "unit": "1820 - RG17 BAKERY SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 133, "rm": "Jeff Mikesell", "detail": "RG17 BAKERY SALES", "tech": "Trevor Rearick", "store_type": "Supercenter", "avg_zone_temp": 57.82, "region": "24E"}, {"store": 1739, "unit": "1739 - RG9 OPTICAL  NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 130, "rm": "Chad Pennington", "detail": "RG9 OPTICAL  NOS", "tech": "Timothy Nelson", "store_type": "Supercenter", "avg_zone_temp": 1.18, "region": "24E"}, {"store": 2244, "unit": "2244 - RG38 RECEIVING-W", "type": "RTU", "reason": "COMM LOSS", "days": 122, "rm": "Chad Pennington", "detail": "RG38 RECEIVING-W", "tech": "Nicholas Hale", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1189, "unit": "1189 - RE04 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 122, "rm": "Mark Boatwright", "detail": "RE04 1ST RIGHT", "tech": "Tyler Osborne", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 1885, "unit": "1885 - RG19 1ST LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 117, "rm": "Jeff Mikesell", "detail": "RG19 1ST LFT-IAQ", "tech": "Chris Atherton", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1839, "unit": "1839 - RG20GRC/SFD", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Bryan Archer", "detail": "RG20GRC/SFD", "tech": "Danny De Jesus", "store_type": "Supercenter", "avg_zone_temp": 51.83, "region": "24E"}, {"store": 4750, "unit": "4750 - RG16 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 110, "rm": "Bryan Archer", "detail": "RG16 BREAKROOM", "tech": "Devin Bry", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 6404, "unit": "6404 - RE11 5TH RGT/C", "type": "RTU", "reason": "COMM LOSS", "days": 109, "rm": "Bryan Archer", "detail": "RE11 5TH RGT/C", "tech": "Devin Bry", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 1707, "unit": "1707 - RG37 OFF/UPC", "type": "RTU", "reason": "COMM LOSS", "days": 103, "rm": "Jeff Mikesell", "detail": "RG37 OFF/UPC", "tech": "Mike Woodburn", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2576, "unit": "2576 - RG19 OGP AREA", "type": "RTU", "reason": "ZONE TEMP", "days": 102, "rm": "Chad Pennington", "detail": "RG19 OGP AREA", "tech": "Jared Rogers", "store_type": "Supercenter", "avg_zone_temp": 60.55, "region": "24E"}, {"store": 1023, "unit": "1023 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 101, "rm": "Mark Boatwright", "detail": "IOM2-AHMCUc2", "tech": "Dale Cheek", "store_type": "Supercenter", "avg_zone_temp": 62.71, "region": "24E"}, {"store": 1883, "unit": "1883 - RE13 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 100, "rm": "Jeff Mikesell", "detail": "RE13 CHECKOUTS/R", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 5379, "unit": "5379 - IOM2-AHMCU3", "type": "AHU", "reason": "ZONE TEMP", "days": 97, "rm": "Chad Pennington", "detail": "IOM2-AHMCU3", "tech": "Ronald Poore", "store_type": "Supercenter", "avg_zone_temp": 5.99, "region": "24E"}, {"store": 2209, "unit": "2209 - RG8 HAIR SALON", "type": "RTU", "reason": "ZONE TEMP", "days": 96, "rm": "Chad Pennington", "detail": "RG8 HAIR SALON", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 1360, "unit": "1360 - RG33 UPC/INVOICE", "type": "RTU", "reason": "COMM LOSS", "days": 93, "rm": "Mark Boatwright", "detail": "RG33 UPC/INVOICE", "tech": "Christopher Mccoy", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2209, "unit": "2209 - RG46 OPD STORAGE", "type": "RTU", "reason": "COMM LOSS", "days": 92, "rm": "Chad Pennington", "detail": "RG46 OPD STORAGE", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1568, "unit": "1568 - RG28 STOCKROOM/L", "type": "RTU", "reason": "ZONE TEMP", "days": 91, "rm": "Jeff Mikesell", "detail": "RG28 STOCKROOM/L", "tech": "James Dawson", "store_type": "Supercenter", "avg_zone_temp": 15.38, "region": "24E"}, {"store": 1302, "unit": "1302 - AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 90, "rm": "Mark Boatwright", "detail": "AHM2", "tech": "Matthew Ball", "store_type": "Supercenter", "avg_zone_temp": 62, "region": "24E"}]}, "60-89": {"count": 30, "stores": 24, "units": [{"store": 4860, "unit": "4860 - RG20 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 88, "rm": "Mark Boatwright", "detail": "RG20 BAKERY", "tech": "317-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 4860, "unit": "4860 - RG6 1ST LFT -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 88, "rm": "Mark Boatwright", "detail": "RG6 1ST LFT -IAQ", "tech": "317-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 2361, "unit": "2361 - RG05 VESTIBULE/C", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Bryan Archer", "detail": "RG05 VESTIBULE/C", "tech": "Alec Noble", "store_type": "Wal-Mart", "avg_zone_temp": 44.68, "region": "24E"}, {"store": 2810, "unit": "2810 - RG3 VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Chad Pennington", "detail": "RG3 VESTIBULE", "tech": "Shane Thurman", "store_type": "Supercenter", "avg_zone_temp": 59.15, "region": "24E"}, {"store": 1927, "unit": "1927 - RG17 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Bryan Archer", "detail": "RG17 BAKERY", "tech": "Darin Ramser", "store_type": "Supercenter", "avg_zone_temp": 61.1, "region": "24E"}, {"store": 4643, "unit": "4643 - RG18 STOCKRM-GR/UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Jeff Mikesell", "detail": "RG18 STOCKRM-GR/UTIL", "tech": "John Tate", "store_type": "Supercenter", "avg_zone_temp": 52.28, "region": "24E"}, {"store": 4643, "unit": "4643 - RW27 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 84, "rm": "Jeff Mikesell", "detail": "RW27 RECEIVING", "tech": "John Tate", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 3581, "unit": "3581 - RG19 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Chad Pennington", "detail": "RG19 STOCKROOM-G", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": 56.65, "region": "24E"}, {"store": 1336, "unit": "1336 - RG25 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 84, "rm": "Mark Boatwright", "detail": "RG25 STOCKROOM/R", "tech": "Dale Cheek", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 4860, "unit": "4860 - RG8 CHKOUTS -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 82, "rm": "Mark Boatwright", "detail": "RG8 CHKOUTS -IAQ", "tech": "317-A-H1", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 3581, "unit": "3581 - RG3 VESTIBULE-G", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Chad Pennington", "detail": "RG3 VESTIBULE-G", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1937, "unit": "1937 - RG18 1ST LFT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Chad Pennington", "detail": "RG18 1ST LFT-IAQ", "tech": "Ken Logan", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2359, "unit": "2359 - RG13 DELI SERVE", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Bryan Archer", "detail": "RG13 DELI SERVE", "tech": "Will Cooper", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 3262, "unit": "3262 - RG27 TLE SERVICE", "type": "RTU", "reason": "COMM LOSS", "days": 79, "rm": "Chad Pennington", "detail": "RG27 TLE SERVICE", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 3722, "unit": "3722 - RG40 MFC VEST", "type": "RTU", "reason": "ZONE TEMP", "days": 79, "rm": "Jeff Mikesell", "detail": "RG40 MFC VEST", "tech": "Tyler Meredith", "store_type": "Supercenter", "avg_zone_temp": 54.86, "region": "24E"}, {"store": 6951, "unit": "6951 - RG12 PROD/MEAT UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 78, "rm": "Mark Boatwright", "detail": "RG12 PROD/MEAT UTIL", "tech": "David Bowles", "store_type": "Supercenter", "avg_zone_temp": 60.52, "region": "24E"}, {"store": 2588, "unit": "2588 - RG25 5TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 78, "rm": "Jeff Mikesell", "detail": "RG25 5TH RIGHT", "tech": "Erich Thompson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1839, "unit": "1839 - RG5 BANK", "type": "RTU", "reason": "ZONE TEMP", "days": 76, "rm": "Bryan Archer", "detail": "RG5 BANK", "tech": "Danny De Jesus", "store_type": "Supercenter", "avg_zone_temp": 53.83, "region": "24E"}, {"store": 5410, "unit": "5410 - RG36 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Bryan Archer", "detail": "RG36 RECEIVING-G", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 58.33, "region": "24E"}, {"store": 2209, "unit": "2209 - RG44 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Chad Pennington", "detail": "RG44 STOCKROOM-G", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": 60.49, "region": "24E"}, {"store": 5285, "unit": "5285 - RG11 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Bryan Archer", "detail": "RG11 VESTIBULE-W", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 55.53, "region": "24E"}, {"store": 2211, "unit": "2211 - RG12 BAKERY SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 74, "rm": "Jeff Mikesell", "detail": "RG12 BAKERY SALES", "tech": "Anthony Buchmann", "store_type": "Supercenter", "avg_zone_temp": 60.42, "region": "24E"}, {"store": 5319, "unit": "5319 - RG4 CASH/LP RM", "type": "RTU", "reason": "COMM LOSS", "days": 73, "rm": "Mark Boatwright", "detail": "RG4 CASH/LP RM", "tech": "24E-6-H5", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1233, "unit": "1233 - RG23 2ND RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 72, "rm": "Mark Boatwright", "detail": "RG23 2ND RGT-IAQ", "tech": "Sean McManus", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2244, "unit": "2244 - RG19 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 70, "rm": "Chad Pennington", "detail": "RG19 CHECKOUTS/L", "tech": "Nicholas Hale", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2209, "unit": "2209 - RG30 STOCKROOM/G", "type": "RTU", "reason": "ZONE TEMP", "days": 70, "rm": "Chad Pennington", "detail": "RG30 STOCKROOM/G", "tech": "Leo Gabel", "store_type": "Supercenter", "avg_zone_temp": 57.37, "region": "24E"}, {"store": 1336, "unit": "1336 - RG3 McD'S    NOS", "type": "RTU", "reason": "COMM LOSS", "days": 69, "rm": "Mark Boatwright", "detail": "RG3 McD'S    NOS", "tech": "Dale Cheek", "store_type": "Wal-Mart", "avg_zone_temp": null, "region": "24E"}, {"store": 1477, "unit": "1477 - RG22 3RD RGT-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 64, "rm": "Mark Boatwright", "detail": "RG22 3RD RGT-IAQ", "tech": "24E-6-H1", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2548, "unit": "2548 - RG6 OFF/CASH NOS", "type": "RTU", "reason": "COMM LOSS", "days": 61, "rm": "Chad Pennington", "detail": "RG6 OFF/CASH NOS", "tech": "Keegan May", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2149, "unit": "2149 - RG43 5TH RIGHT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 61, "rm": "Chad Pennington", "detail": "RG43 5TH RIGHT-IAQ", "tech": "Ken Logan", "store_type": "Supercenter", "avg_zone_temp": 39.19, "region": "24E"}]}, "30-59": {"count": 45, "stores": 25, "units": [{"store": 2662, "unit": "2662 - RG31 REC/STKRM-L", "type": "RTU", "reason": "COMM LOSS", "days": 55, "rm": "Mark Boatwright", "detail": "RG31 REC/STKRM-L", "tech": "Tyler Cox", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2662, "unit": "2662 - RG7 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 55, "rm": "Mark Boatwright", "detail": "RG7 BANK     NOS", "tech": "Tyler Cox", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 5379, "unit": "5379 - RG31 OGP", "type": "RTU", "reason": "ZONE TEMP", "days": 55, "rm": "Chad Pennington", "detail": "RG31 OGP", "tech": "Ronald Poore", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "24E"}, {"store": 2548, "unit": "2548 - RG17 OPD", "type": "RTU", "reason": "COMM LOSS", "days": 54, "rm": "Chad Pennington", "detail": "RG17 OPD", "tech": "Keegan May", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 4952, "unit": "4952 - RG10 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Jeff Mikesell", "detail": "RG10 STAGING", "tech": "Steve Meyers", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 1739, "unit": "1739 - RG30 REC/STKRM-G", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Chad Pennington", "detail": "RG30 REC/STKRM-G", "tech": "Timothy Nelson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2611, "unit": "2611 - RG7 OFF/CASH NOS", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Chad Pennington", "detail": "RG7 OFF/CASH NOS", "tech": "Ronald Poore", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 5410, "unit": "5410 - RG37 RECEIVING-W", "type": "RTU", "reason": "ZONE TEMP", "days": 51, "rm": "Bryan Archer", "detail": "RG37 RECEIVING-W", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 58.49, "region": "24E"}, {"store": 2506, "unit": "2506 - AHU01 AHM1", "type": "AHU", "reason": "ZONE TEMP", "days": 47, "rm": "Jeff Mikesell", "detail": "AHU01 AHM1", "tech": "Brandon Bowes", "store_type": "Supercenter", "avg_zone_temp": -982.65, "region": "24E"}, {"store": 1883, "unit": "1883 - RE18 GARDEN CNTR", "type": "RTU", "reason": "COMM LOSS", "days": 46, "rm": "Jeff Mikesell", "detail": "RE18 GARDEN CNTR", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2149, "unit": "2149 - RG02 GM VESTIBULE", "type": "RTU", "reason": "ZONE TEMP", "days": 45, "rm": "Chad Pennington", "detail": "RG02 GM VESTIBULE", "tech": "Ken Logan", "store_type": "Supercenter", "avg_zone_temp": 58.15, "region": "24E"}, {"store": 1739, "unit": "1739 - RG13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 44, "rm": "Chad Pennington", "detail": "RG13 PROD/SEAF", "tech": "Timothy Nelson", "store_type": "Supercenter", "avg_zone_temp": 60.29, "region": "24E"}, {"store": 2287, "unit": "2287 - RE7 CLINIC   NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Jeff Mikesell", "detail": "RE7 CLINIC   NOS", "tech": "James Dawson", "store_type": "Supercenter", "avg_zone_temp": 2.42, "region": "24E"}, {"store": 2063, "unit": "2063 - RG41 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 43, "rm": "Jeff Mikesell", "detail": "RG41 RECEIVING-G", "tech": "Tyler Meredith", "store_type": "Supercenter", "avg_zone_temp": 57.07, "region": "24E"}, {"store": 5379, "unit": "5379 - RG7 CASH/LP RM", "type": "RTU", "reason": "COMM LOSS", "days": 42, "rm": "Chad Pennington", "detail": "RG7 CASH/LP RM", "tech": "Ronald Poore", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 6556, "unit": "6556 - RG14 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Chad Pennington", "detail": "RG14 REC OFFICE", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 6556, "unit": "6556 - RG13 STAGING", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Chad Pennington", "detail": "RG13 STAGING", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 6556, "unit": "6556 - RG12 BREAKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Chad Pennington", "detail": "RG12 BREAKROOM", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 6556, "unit": "6556 - RG15 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Chad Pennington", "detail": "RG15 RECEIVING", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 6556, "unit": "6556 - RG21 DEMO ROOM", "type": "RTU", "reason": "COMM LOSS", "days": 41, "rm": "Chad Pennington", "detail": "RG21 DEMO ROOM", "tech": "Jeremy Stewart", "store_type": "SAMS", "avg_zone_temp": null, "region": "24E"}, {"store": 1883, "unit": "1883 - RE17 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 39, "rm": "Jeff Mikesell", "detail": "RE17 PROD/SEAF", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2115, "unit": "2115 - RG22 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 38, "rm": "Chad Pennington", "detail": "RG22 STOCKROOM-G", "tech": "Ken Logan", "store_type": "Supercenter", "avg_zone_temp": 60.22, "region": "24E"}, {"store": 1883, "unit": "1883 - RE2 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 38, "rm": "Jeff Mikesell", "detail": "RE2 HAIR SALON", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1883, "unit": "1883 - RE33 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 37, "rm": "Jeff Mikesell", "detail": "RE33 6TH RIGHT", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2287, "unit": "2287 - RE20 4TH LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 35, "rm": "Jeff Mikesell", "detail": "RE20 4TH LEFT", "tech": "James Dawson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 5319, "unit": "5319 - RG14 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 35, "rm": "Mark Boatwright", "detail": "RG14 PROD/SEAF", "tech": "24E-6-H5", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 1883, "unit": "1883 - RE42 RECEIVING-G", "type": "RTU", "reason": "COMM LOSS", "days": 34, "rm": "Jeff Mikesell", "detail": "RE42 RECEIVING-G", "tech": "Richard Newlen", "store_type": "Supercenter", "avg_zone_temp": null, "region": "24E"}, {"store": 2193, "unit": "2193 - RG28 REC/STKRM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Jeff Mikesell", "detail": "RG28 REC/STKRM-G", "tech": "Jon Rini", "store_type": "Supercenter", "avg_zone_temp": 60.3, "region": "24E"}, {"store": 2193, "unit": "2193 - RG13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Jeff Mikesell", "detail": "RG13 PROD/SEAF", "tech": "Jon Rini", "store_type": "Supercenter", "avg_zone_temp": 58.24, "region": "24E"}, {"store": 2193, "unit": "2193 - RG21 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 32, "rm": "Jeff Mikesell", "detail": "RG21 STOCKROOM-G", "tech": "Jon Rini", "store_type": "Supercenter", "avg_zone_temp": 58.68, "region": "24E"}, {"store": 3772, "unit": "3772 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 32, "rm": "Mark Boatwright", "detail": "IOM2-AHMCU2", "tech": "Matthew Ball", "store_type": "Supercenter", "avg_zone_temp": 59.5, "region": "24E"}, {"store": 2244, "unit": "2244 - RG11 VESTIBULE-W", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Chad Pennington", "detail": "RG11 VESTIBULE-W", "tech": "Nicholas Hale", "store_type": "Supercenter", "avg_zone_temp": 54.65, "region": "24E"}, {"store": 5379, "unit": "5379 - RG18 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Chad Pennington", "detail": "RG18 STOCKROOM-G", "tech": "Ronald Poore", "store_type": "Supercenter", "avg_zone_temp": 59.73, "region": "24E"}, {"store": 1937, "unit": "1937 - IOM2-AHMCU2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Chad Pennington", "detail": "IOM2-AHMCU2", "tech": "Ken Logan", "store_type": "Supercenter", "avg_zone_temp": 62.98, "region": "24E"}, {"store": 1885, "unit": "1885 - RG20 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Jeff Mikesell", "detail": "RG20 GARDEN CNTR", "tech": "Chris Atherton", "store_type": "Supercenter", "avg_zone_temp": 56.77, "region": "24E"}, {"store": 2266, "unit": "2266 - RG14 BAKERY", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bryan Archer", "detail": "RG14 BAKERY", "tech": "Christopher Regal", "store_type": "Supercenter", "avg_zone_temp": 53.7, "region": "24E"}, {"store": 2506, "unit": "2506 - AHU02 AHM2", "type": "AHU", "reason": "ZONE TEMP", "days": 30, "rm": "Jeff Mikesell", "detail": "AHU02 AHM2", "tech": "Brandon Bowes", "store_type": "Supercenter", "avg_zone_temp": 59.81, "region": "24E"}, {"store": 2063, "unit": "2063 - RG9 BAKERY/PROD", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Jeff Mikesell", "detail": "RG9 BAKERY/PROD", "tech": "Tyler Meredith", "store_type": "Supercenter", "avg_zone_temp": 54.61, "region": "24E"}, {"store": 5410, "unit": "5410 - RG28 STOCKROOM/R", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bryan Archer", "detail": "RG28 STOCKROOM/R", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 61.92, "region": "24E"}, {"store": 2914, "unit": "2914 - RG10 VESTIBULE/R", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bryan Archer", "detail": "RG10 VESTIBULE/R", "tech": "Ron Watson", "store_type": "Supercenter", "avg_zone_temp": 56.84, "region": "24E"}, {"store": 2966, "unit": "2966 - RG13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bryan Archer", "detail": "RG13 PROD/SEAF", "tech": "Alec Noble", "store_type": "Supercenter", "avg_zone_temp": 59.64, "region": "24E"}, {"store": 1233, "unit": "1233 - RG3 VESTIBULE-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Mark Boatwright", "detail": "RG3 VESTIBULE-G", "tech": "Sean McManus", "store_type": "Supercenter", "avg_zone_temp": 84.22, "region": "24E"}, {"store": 1885, "unit": "1885 - RG21 STOCKROOM-G", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Jeff Mikesell", "detail": "RG21 STOCKROOM-G", "tech": "Chris Atherton", "store_type": "Supercenter", "avg_zone_temp": 56.73, "region": "24E"}, {"store": 2361, "unit": "2361 - RG08 VESTIBULE/R", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bryan Archer", "detail": "RG08 VESTIBULE/R", "tech": "Alec Noble", "store_type": "Wal-Mart", "avg_zone_temp": 53.17, "region": "24E"}, {"store": 2361, "unit": "2361 - RG02 VESTIBULE/L", "type": "RTU", "reason": "ZONE TEMP", "days": 30, "rm": "Bryan Archer", "detail": "RG02 VESTIBULE/L", "tech": "Alec Noble", "store_type": "Wal-Mart", "avg_zone_temp": 45.6, "region": "24E"}]}}, "Sonya Webster (23E)": {"365+": {"count": 15, "stores": 13, "units": [{"store": 729, "unit": "729 - RG14 PROD/SEAF", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Rob Beahl", "detail": "RG14 PROD/SEAF", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 653, "unit": "653 - RG27 5TH LEFT/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Vincent Copcutt", "detail": "RG27 5TH LEFT/C-IAQ", "tech": "Ruben Lopez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 4908, "unit": "4908 - RG6 CHKOUTS -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Vincent Copcutt", "detail": "RG6 CHKOUTS -IAQ", "tech": "Chris Flake", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 653, "unit": "653 - RG31 LAYAWAY", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Vincent Copcutt", "detail": "RG31 LAYAWAY", "tech": "Ruben Lopez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 653, "unit": "653 - RG37 SALES REAR 2", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Vincent Copcutt", "detail": "RG37 SALES REAR 2", "tech": "Ruben Lopez", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 196, "unit": "196 - RE30 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Vincent Copcutt", "detail": "RE30 STOCKROOM", "tech": "Dusty Wimberly", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 825, "unit": "825 - RG10 PROD/STKRM", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Rob Beahl", "detail": "RG10 PROD/STKRM", "tech": "William Mullins", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1675, "unit": "1675 - RE29 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Rob Beahl", "detail": "RE29 STOCKROOM/L", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1327, "unit": "1327 - RE29 MCDLDS KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 896, "rm": "Rob Beahl", "detail": "RE29 MCDLDS KTCN", "tech": "Chris Steininger", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 333, "unit": "333 - RG31 UPC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 894, "rm": "Vincent Copcutt", "detail": "RG31 UPC OFFICE", "tech": "Tyree Lancaster", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 8180, "unit": "8180 - RE4 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 508, "rm": "Vincent Copcutt", "detail": "RE4 TMA OFFICE", "tech": "Coleman Pate", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 2787, "unit": "2787 - RG38 PHARMCY W/P", "type": "RTU", "reason": "COMM LOSS", "days": 508, "rm": "Christian Campbell", "detail": "RG38 PHARMCY W/P", "tech": "Tim Bradford", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 8188, "unit": "8188 - REAR CTRL    IOM", "type": "AHU", "reason": "COMM LOSS", "days": 430, "rm": "Bradley Stotts", "detail": "REAR CTRL    IOM", "tech": "Jon Ketron", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 8276, "unit": "8276 - RG16 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 419, "rm": "Rob Beahl", "detail": "RG16 3RD LEFT/C", "tech": "William Zielberg", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 3294, "unit": "3294 - RG22 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 383, "rm": "Rob Beahl", "detail": "RG22 2ND RIGHT/C", "tech": "Calvin Hall", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}]}, "180-364": {"count": 41, "stores": 30, "units": [{"store": 995, "unit": "995 - RG40 RECEIVING-G", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christian Campbell", "detail": "RG40 RECEIVING-G", "tech": "Daniel Walker", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 4450, "unit": "4450 - RG31 TRNG/MGMT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Rob Beahl", "detail": "RG31 TRNG/MGMT", "tech": "Brian Lee", "store_type": "Supercenter", "avg_zone_temp": 105.29, "region": "23E"}, {"store": 4216, "unit": "4216 - RG2 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bradley Stotts", "detail": "RG2 DELI SERVE", "tech": "Jon Roush", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 5418, "unit": "5418 - RG24 3RD LFT-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Rob Beahl", "detail": "RG24 3RD LFT-IAQ", "tech": "Jon Douglas", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 1053, "unit": "1053 - RG39 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Rob Beahl", "detail": "RG39 LAYAWAY", "tech": "Deston Taylor", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 3529, "unit": "3529 - RG22 2ND LEFT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christian Campbell", "detail": "RG22 2ND LEFT", "tech": "Tim Bradford", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 653, "unit": "653 - RG29 5TH RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Vincent Copcutt", "detail": "RG29 5TH RIGHT", "tech": "Ruben Lopez", "store_type": "Supercenter", "avg_zone_temp": 43.09, "region": "23E"}, {"store": 1580, "unit": "1580 - RG9 TENANT   NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christian Campbell", "detail": "RG9 TENANT   NOS", "tech": "Casey Braun", "store_type": "Supercenter", "avg_zone_temp": 41.44, "region": "23E"}, {"store": 692, "unit": "692 - RG26 BREAKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Bradley Stotts", "detail": "RG26 BREAKROOM", "tech": "Lance Getter", "store_type": "Supercenter", "avg_zone_temp": 1.01, "region": "23E"}, {"store": 736, "unit": "736 - RG4 OFF/OPT", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Vincent Copcutt", "detail": "RG4 OFF/OPT", "tech": "John Glasscock", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 655, "unit": "655 - RG08 FRONT OFFICES/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Vincent Copcutt", "detail": "RG08 FRONT OFFICES/RRs", "tech": "Michael Pulsinelli", "store_type": "Supercenter", "avg_zone_temp": 100, "region": "23E"}, {"store": 5418, "unit": "5418 - RG10 HEALTH CLN", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Rob Beahl", "detail": "RG10 HEALTH CLN", "tech": "Jon Douglas", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 1601, "unit": "1601 - RG32 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Christian Campbell", "detail": "RG32 RECEIVING", "tech": "Robert Tompkins", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "23E"}, {"store": 711, "unit": "711 - RG31 LAYAWAY/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Rob Beahl", "detail": "RG31 LAYAWAY/RRs", "tech": "Kaden Kingrey", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 282, "unit": "282 - RG16 DELI SER-EH", "type": "RTU", "reason": "ZONE TEMP", "days": 308, "rm": "Vincent Copcutt", "detail": "RG16 DELI SER-EH", "tech": "John Glasscock", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 689, "unit": "689 - RESERVED RG37", "type": "RTU", "reason": "COMM LOSS", "days": 305, "rm": "Rob Beahl", "detail": "RESERVED RG37", "tech": "Scott Bradley", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1053, "unit": "1053 - RG03 OPTICAL", "type": "RTU", "reason": "ZONE TEMP", "days": 291, "rm": "Rob Beahl", "detail": "RG03 OPTICAL", "tech": "Deston Taylor", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 5418, "unit": "5418 - RG29 STOCKROOM/C", "type": "RTU", "reason": "ZONE TEMP", "days": 286, "rm": "Rob Beahl", "detail": "RG29 STOCKROOM/C", "tech": "Jon Douglas", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 1601, "unit": "1601 - RG35 ALCOVES/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 284, "rm": "Christian Campbell", "detail": "RG35 ALCOVES/RRs", "tech": "Robert Tompkins", "store_type": "Supercenter", "avg_zone_temp": 36.3, "region": "23E"}, {"store": 736, "unit": "736 - RG18 SALES/STK-G", "type": "RTU", "reason": "ZONE TEMP", "days": 282, "rm": "Vincent Copcutt", "detail": "RG18 SALES/STK-G", "tech": "John Glasscock", "store_type": "Supercenter", "avg_zone_temp": 127, "region": "23E"}, {"store": 1356, "unit": "1356 - RG14 BAKERY", "type": "RTU", "reason": "COMM LOSS", "days": 282, "rm": "Christian Campbell", "detail": "RG14 BAKERY", "tech": "Daniel Walker", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1210, "unit": "1210 - RG38 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 278, "rm": "Bradley Stotts", "detail": "RG38 LAYAWAY", "tech": "Jon Ketron", "store_type": "Supercenter", "avg_zone_temp": 60.47, "region": "23E"}, {"store": 1180, "unit": "1180 - RG6 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 277, "rm": "Bradley Stotts", "detail": "RG6 BANK     NOS", "tech": "Enos Amburgey", "store_type": "Supercenter", "avg_zone_temp": -3.26, "region": "23E"}, {"store": 1310, "unit": "1310 - RG32 MCDLDS KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 264, "rm": "Christian Campbell", "detail": "RG32 MCDLDS KTCN", "tech": "John Miranda", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 1341, "unit": "1341 - RG14 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 264, "rm": "Vincent Copcutt", "detail": "RG14 PROD/SEAF", "tech": "Channing Bailey", "store_type": "Supercenter", "avg_zone_temp": 117.93, "region": "23E"}, {"store": 5236, "unit": "5236 - RG16 DELI SERVE", "type": "RTU", "reason": "ZONE TEMP", "days": 261, "rm": "Vincent Copcutt", "detail": "RG16 DELI SERVE", "tech": "Clinton Henderson", "store_type": "Supercenter", "avg_zone_temp": 95.89, "region": "23E"}, {"store": 1033, "unit": "1033 - RG8 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 247, "rm": "Bradley Stotts", "detail": "RG8 STOCKROOM-G", "tech": "Enos Amburgey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 204, "unit": "204 - RG8 CASH/CNT/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 242, "rm": "Vincent Copcutt", "detail": "RG8 CASH/CNT/RRs", "tech": "Devin Barnes", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "23E"}, {"store": 204, "unit": "204 - RG19 2ND RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 242, "rm": "Vincent Copcutt", "detail": "RG19 2ND RIGHT", "tech": "Devin Barnes", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 204, "unit": "204 - RG2 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 242, "rm": "Vincent Copcutt", "detail": "RG2 DELI SERVICE", "tech": "Devin Barnes", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "23E"}, {"store": 204, "unit": "204 - MINIO-EDC1C", "type": "AHU", "reason": "ZONE TEMP", "days": 242, "rm": "Vincent Copcutt", "detail": "MINIO-EDC1C", "tech": "Devin Barnes", "store_type": "Supercenter", "avg_zone_temp": -5, "region": "23E"}, {"store": 884, "unit": "884 - RG23 3RD R/C-IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 228, "rm": "Christian Campbell", "detail": "RG23 3RD R/C-IAQ", "tech": "Daniel Sidebottom", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 1675, "unit": "1675 - RE27 LAYAWAY/RRs", "type": "RTU", "reason": "ZONE TEMP", "days": 223, "rm": "Rob Beahl", "detail": "RE27 LAYAWAY/RRs", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": 36.26, "region": "23E"}, {"store": 5728, "unit": "5728 - RG8 TENANT", "type": "RTU", "reason": "ZONE TEMP", "days": 200, "rm": "Vincent Copcutt", "detail": "RG8 TENANT", "tech": "Anthany LaRoche", "store_type": "Supercenter", "avg_zone_temp": 16.94, "region": "23E"}, {"store": 4908, "unit": "4908 - RG9 2ND RGT -IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 197, "rm": "Vincent Copcutt", "detail": "RG9 2ND RGT -IAQ", "tech": "Chris Flake", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 4926, "unit": "4926 - RG8 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 195, "rm": "Bradley Stotts", "detail": "RG8 3RD LEFT/C", "tech": "Jon Roush", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 2654, "unit": "2654 - RG3 VESTIBULE", "type": "RTU", "reason": "COMM LOSS", "days": 193, "rm": "Rob Beahl", "detail": "RG3 VESTIBULE", "tech": "Kaden Kingrey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 7290, "unit": "7290 - RG19 3RD L/C-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 193, "rm": "Rob Beahl", "detail": "RG19 3RD L/C-IAQ", "tech": "Brian Lee", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1310, "unit": "1310 - RG13 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 192, "rm": "Christian Campbell", "detail": "RG13 STOCKROOM-G", "tech": "John Miranda", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1356, "unit": "1356 - RG19 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 191, "rm": "Christian Campbell", "detail": "RG19 1ST LEFT", "tech": "Daniel Walker", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 711, "unit": "711 - RG35 STOCKROOM-W", "type": "RTU", "reason": "COMM LOSS", "days": 183, "rm": "Rob Beahl", "detail": "RG35 STOCKROOM-W", "tech": "Kaden Kingrey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}]}, "90-179": {"count": 37, "stores": 28, "units": [{"store": 1675, "unit": "1675 - RE10 SNKBR/S-IAQ", "type": "RTU", "reason": "COMM LOSS", "days": 171, "rm": "Rob Beahl", "detail": "RE10 SNKBR/S-IAQ", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1048, "unit": "1048 - RG12 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 163, "rm": "Rob Beahl", "detail": "RG12 GARDEN CNTR", "tech": "Carter Johnson", "store_type": "Supercenter", "avg_zone_temp": 127, "region": "23E"}, {"store": 1048, "unit": "1048 - RG22 TBO OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 163, "rm": "Rob Beahl", "detail": "RG22 TBO OFFICE", "tech": "Carter Johnson", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 701, "unit": "701 - RG11 CHECKOUTS/R", "type": "RTU", "reason": "ZONE TEMP", "days": 158, "rm": "Vincent Copcutt", "detail": "RG11 CHECKOUTS/R", "tech": "Chris Flake", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 701, "unit": "701 - RG26 3RD RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 158, "rm": "Vincent Copcutt", "detail": "RG26 3RD RIGHT", "tech": "Chris Flake", "store_type": "Supercenter", "avg_zone_temp": 127, "region": "23E"}, {"store": 4908, "unit": "4908 - RG15 TRNG/TELE", "type": "RTU", "reason": "COMM LOSS", "days": 156, "rm": "Vincent Copcutt", "detail": "RG15 TRNG/TELE", "tech": "Chris Flake", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 526, "unit": "526 - RE16 2ND RIGHT", "type": "RTU", "reason": "ZONE TEMP", "days": 153, "rm": "Rob Beahl", "detail": "RE16 2ND RIGHT", "tech": "Chris Steininger", "store_type": "Supercenter", "avg_zone_temp": -40, "region": "23E"}, {"store": 825, "unit": "825 - RG7 DELI SERVICE", "type": "RTU", "reason": "ZONE TEMP", "days": 144, "rm": "Rob Beahl", "detail": "RG7 DELI SERVICE", "tech": "William Mullins", "store_type": "Supercenter", "avg_zone_temp": 52.87, "region": "23E"}, {"store": 1518, "unit": "1518 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 141, "rm": "Christian Campbell", "detail": "IOM2-AHMCUc2", "tech": "Patrick O'Connor Sr", "store_type": "Supercenter", "avg_zone_temp": 62.39, "region": "23E"}, {"store": 4992, "unit": "4992 - RG8 3RD LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 137, "rm": "Rob Beahl", "detail": "RG8 3RD LEFT", "tech": "Daniel Sanders", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 8135, "unit": "8135 - RG3 CLUB CAFE", "type": "RTU", "reason": "COMM LOSS", "days": 136, "rm": "Christian Campbell", "detail": "RG3 CLUB CAFE", "tech": "John Miranda", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 1580, "unit": "1580 - RG1 VESTIBULE/L", "type": "RTU", "reason": "COMM LOSS", "days": 135, "rm": "Christian Campbell", "detail": "RG1 VESTIBULE/L", "tech": "Casey Braun", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 6476, "unit": "6476 - RG16 MEAT UTIL_SALES", "type": "RTU", "reason": "ZONE TEMP", "days": 133, "rm": "Christian Campbell", "detail": "RG16 MEAT UTIL_SALES", "tech": "23E-482-H01", "store_type": "Supercenter", "avg_zone_temp": 51.69, "region": "23E"}, {"store": 1675, "unit": "1675 - RE28 STOCKROOM/R", "type": "RTU", "reason": "COMM LOSS", "days": 129, "rm": "Rob Beahl", "detail": "RE28 STOCKROOM/R", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 3363, "unit": "3363 - RG16 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 129, "rm": "Vincent Copcutt", "detail": "RG16 CHECKOUTS/L", "tech": "Tyree Lancaster", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 720, "unit": "720 - IOM2-AHMCUc2", "type": "AHU", "reason": "ZONE TEMP", "days": 128, "rm": "Bradley Stotts", "detail": "IOM2-AHMCUc2", "tech": "Justin Wright", "store_type": "Supercenter", "avg_zone_temp": 60.77, "region": "23E"}, {"store": 491, "unit": "491 - RG13 2ND R/CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 128, "rm": "Vincent Copcutt", "detail": "RG13 2ND R/CNTR", "tech": "Devin Barnes", "store_type": "Supercenter", "avg_zone_temp": 60.2, "region": "23E"}, {"store": 711, "unit": "711 - RG23 SEAF/STKRM", "type": "RTU", "reason": "ZONE TEMP", "days": 125, "rm": "Rob Beahl", "detail": "RG23 SEAF/STKRM", "tech": "Kaden Kingrey", "store_type": "Supercenter", "avg_zone_temp": 55.33, "region": "23E"}, {"store": 8276, "unit": "8276 - RG4 CHECKOUTS", "type": "RTU", "reason": "COMM LOSS", "days": 124, "rm": "Rob Beahl", "detail": "RG4 CHECKOUTS", "tech": "William Zielberg", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 1160, "unit": "1160 - RG7 SMART    NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 124, "rm": "Bradley Stotts", "detail": "RG7 SMART    NOS", "tech": "Ryan Hutt", "store_type": "Supercenter", "avg_zone_temp": 1.19, "region": "23E"}, {"store": 5418, "unit": "5418 - RG28 STOCKROOM/L", "type": "RTU", "reason": "COMM LOSS", "days": 122, "rm": "Rob Beahl", "detail": "RG28 STOCKROOM/L", "tech": "Jon Douglas", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 5417, "unit": "5417 - RG9 SERVICE DESK", "type": "RTU", "reason": "ZONE TEMP", "days": 122, "rm": "Bradley Stotts", "detail": "RG9 SERVICE DESK", "tech": "Jared  Roman", "store_type": "Supercenter", "avg_zone_temp": 1, "region": "23E"}, {"store": 1160, "unit": "1160 - RG6 BANK     NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 122, "rm": "Bradley Stotts", "detail": "RG6 BANK     NOS", "tech": "Ryan Hutt", "store_type": "Supercenter", "avg_zone_temp": 1.09, "region": "23E"}, {"store": 1160, "unit": "1160 - RG31 LAYAWAY", "type": "RTU", "reason": "ZONE TEMP", "days": 122, "rm": "Bradley Stotts", "detail": "RG31 LAYAWAY", "tech": "Ryan Hutt", "store_type": "Supercenter", "avg_zone_temp": 3.82, "region": "23E"}, {"store": 204, "unit": "204 - RG29 RECEIVING", "type": "RTU", "reason": "ZONE TEMP", "days": 112, "rm": "Vincent Copcutt", "detail": "RG29 RECEIVING", "tech": "Devin Barnes", "store_type": "Supercenter", "avg_zone_temp": 36.25, "region": "23E"}, {"store": 143, "unit": "143 - RG29 STOCKROOM-W", "type": "RTU", "reason": "COMM LOSS", "days": 101, "rm": "Vincent Copcutt", "detail": "RG29 STOCKROOM-W", "tech": "Joey Sine", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 665, "unit": "665 - RG09 GR STOCKROOM", "type": "RTU", "reason": "ZONE TEMP", "days": 101, "rm": "Rob Beahl", "detail": "RG09 GR STOCKROOM", "tech": "William Mullins", "store_type": "Supercenter", "avg_zone_temp": 61.24, "region": "23E"}, {"store": 1053, "unit": "1053 - RG10 HAIR SALON", "type": "RTU", "reason": "COMM LOSS", "days": 98, "rm": "Rob Beahl", "detail": "RG10 HAIR SALON", "tech": "Deston Taylor", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 196, "unit": "196 - RE27 MEAT HOLDNG", "type": "RTU", "reason": "ZONE TEMP", "days": 97, "rm": "Vincent Copcutt", "detail": "RE27 MEAT HOLDNG", "tech": "Dusty Wimberly", "store_type": "Supercenter", "avg_zone_temp": 61.69, "region": "23E"}, {"store": 1675, "unit": "1675 - AHU02 02", "type": "AHU", "reason": "COMM LOSS", "days": 96, "rm": "Rob Beahl", "detail": "AHU02 02", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1675, "unit": "1675 - AHU03 03", "type": "AHU", "reason": "COMM LOSS", "days": 96, "rm": "Rob Beahl", "detail": "AHU03 03", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1675, "unit": "1675 - AHU01 01", "type": "AHU", "reason": "COMM LOSS", "days": 96, "rm": "Rob Beahl", "detail": "AHU01 01", "tech": "Jason Compagni", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 294, "unit": "294 - RG25 DELI/SERV", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Vincent Copcutt", "detail": "RG25 DELI/SERV", "tech": "Michael Pulsinelli", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 902, "unit": "902 - RG12 GARDEN CNTR", "type": "RTU", "reason": "ZONE TEMP", "days": 95, "rm": "Christian Campbell", "detail": "RG12 GARDEN CNTR", "tech": "James Cooper", "store_type": "Supercenter", "avg_zone_temp": 9.86, "region": "23E"}, {"store": 655, "unit": "655 - RG12 OPTICAL EXAM", "type": "RTU", "reason": "COMM LOSS", "days": 95, "rm": "Vincent Copcutt", "detail": "RG12 OPTICAL EXAM", "tech": "Michael Pulsinelli", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 8276, "unit": "8276 - RG31 RECIEVING", "type": "RTU", "reason": "COMM LOSS", "days": 94, "rm": "Rob Beahl", "detail": "RG31 RECIEVING", "tech": "William Zielberg", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 4728, "unit": "4728 - RG16 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 90, "rm": "Bradley Stotts", "detail": "RG16 REC OFFICE", "tech": "Justin Wright", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}]}, "60-89": {"count": 26, "stores": 20, "units": [{"store": 222, "unit": "222 - RG21 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 89, "rm": "Vincent Copcutt", "detail": "RG21 STOCKROOM-G", "tech": "Daniel Sloan", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 833, "unit": "833 - RG8 2ND CTR -IAQ", "type": "RTU", "reason": "ZONE TEMP", "days": 88, "rm": "Vincent Copcutt", "detail": "RG8 2ND CTR -IAQ", "tech": "Joe Floyd", "store_type": "Supercenter", "avg_zone_temp": 58.12, "region": "23E"}, {"store": 6304, "unit": "6304 - RE14 REC OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 88, "rm": "Christian Campbell", "detail": "RE14 REC OFFICE", "tech": "Kevin Obenauf", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 1601, "unit": "1601 - RG22 3RD RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 86, "rm": "Christian Campbell", "detail": "RG22 3RD RIGHT", "tech": "Robert Tompkins", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 995, "unit": "995 - RG37 CORRIDOR", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Christian Campbell", "detail": "RG37 CORRIDOR", "tech": "Daniel Walker", "store_type": "Supercenter", "avg_zone_temp": 58.73, "region": "23E"}, {"store": 8135, "unit": "8135 - RG10 1ST RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 85, "rm": "Christian Campbell", "detail": "RG10 1ST RIGHT", "tech": "John Miranda", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 571, "unit": "571 - AHU03 AHM3", "type": "AHU", "reason": "ZONE TEMP", "days": 85, "rm": "Bradley Stotts", "detail": "AHU03 AHM3", "tech": "Joel Schaefer", "store_type": "Supercenter", "avg_zone_temp": 60.61, "region": "23E"}, {"store": 3294, "unit": "3294 - RG13 PROD/SEAF", "type": "RTU", "reason": "ZONE TEMP", "days": 85, "rm": "Rob Beahl", "detail": "RG13 PROD/SEAF", "tech": "Calvin Hall", "store_type": "Supercenter", "avg_zone_temp": 59.29, "region": "23E"}, {"store": 701, "unit": "701 - RG41 McD'S  KTCN", "type": "RTU", "reason": "ZONE TEMP", "days": 84, "rm": "Vincent Copcutt", "detail": "RG41 McD'S  KTCN", "tech": "Chris Flake", "store_type": "Supercenter", "avg_zone_temp": 60.26, "region": "23E"}, {"store": 1026, "unit": "1026 - RG4 SUBWAY  KTCN", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Bradley Stotts", "detail": "RG4 SUBWAY  KTCN", "tech": "Jon Roush", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 995, "unit": "995 - RG39 STOCKROOM-G", "type": "RTU", "reason": "COMM LOSS", "days": 81, "rm": "Christian Campbell", "detail": "RG39 STOCKROOM-G", "tech": "Daniel Walker", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 6449, "unit": "6449 - RG1 1ST LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 80, "rm": "Vincent Copcutt", "detail": "RG1 1ST LEFT", "tech": "Devin Barnes", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 995, "unit": "995 - RG01 VESTIBULE/L", "type": "RTU", "reason": "ZONE TEMP", "days": 78, "rm": "Christian Campbell", "detail": "RG01 VESTIBULE/L", "tech": "Daniel Walker", "store_type": "Supercenter", "avg_zone_temp": 53.78, "region": "23E"}, {"store": 6931, "unit": "6931 - RG16 MEAT UTIL", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Rob Beahl", "detail": "RG16 MEAT UTIL", "tech": "Andrew Curtsinger", "store_type": "Supercenter", "avg_zone_temp": 53.34, "region": "23E"}, {"store": 1310, "unit": "1310 - RG41 OGP STOR II", "type": "RTU", "reason": "ZONE TEMP", "days": 75, "rm": "Christian Campbell", "detail": "RG41 OGP STOR II", "tech": "John Miranda", "store_type": "Supercenter", "avg_zone_temp": 59.21, "region": "23E"}, {"store": 711, "unit": "711 - RG18 CHECKOUTS/R", "type": "RTU", "reason": "COMM LOSS", "days": 73, "rm": "Rob Beahl", "detail": "RG18 CHECKOUTS/R", "tech": "Kaden Kingrey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 6325, "unit": "6325 - RG28 SNACKBAR", "type": "RTU", "reason": "COMM LOSS", "days": 72, "rm": "Christian Campbell", "detail": "RG28 SNACKBAR", "tech": "Daniel Sidebottom", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 1180, "unit": "1180 - RG2 VESTIBULE/R", "type": "RTU", "reason": "ZONE TEMP", "days": 69, "rm": "Bradley Stotts", "detail": "RG2 VESTIBULE/R", "tech": "Enos Amburgey", "store_type": "Supercenter", "avg_zone_temp": 55.21, "region": "23E"}, {"store": 4908, "unit": "4908 - RG8 2ND RIGHT/C", "type": "RTU", "reason": "COMM LOSS", "days": 69, "rm": "Vincent Copcutt", "detail": "RG8 2ND RIGHT/C", "tech": "Chris Flake", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 6304, "unit": "6304 - RG18 CASH/UPC OF", "type": "RTU", "reason": "COMM LOSS", "days": 69, "rm": "Christian Campbell", "detail": "RG18 CASH/UPC OF", "tech": "Kevin Obenauf", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 1180, "unit": "1180 - RG7 OFF/CASH NOS", "type": "RTU", "reason": "ZONE TEMP", "days": 69, "rm": "Bradley Stotts", "detail": "RG7 OFF/CASH NOS", "tech": "Enos Amburgey", "store_type": "Supercenter", "avg_zone_temp": 1.6, "region": "23E"}, {"store": 902, "unit": "902 - RG33 TENANT", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Christian Campbell", "detail": "RG33 TENANT", "tech": "James Cooper", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 2563, "unit": "2563 - RG18 MGMT RM", "type": "RTU", "reason": "COMM LOSS", "days": 66, "rm": "Bradley Stotts", "detail": "RG18 MGMT RM", "tech": "Jon Roush", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1180, "unit": "1180 - RG20 3RD LEFT/C", "type": "RTU", "reason": "COMM LOSS", "days": 65, "rm": "Bradley Stotts", "detail": "RG20 3RD LEFT/C", "tech": "Enos Amburgey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 6325, "unit": "6325 - RE10 TMA OFFICE", "type": "RTU", "reason": "COMM LOSS", "days": 63, "rm": "Christian Campbell", "detail": "RE10 TMA OFFICE", "tech": "Daniel Sidebottom", "store_type": "SAMS", "avg_zone_temp": null, "region": "23E"}, {"store": 252, "unit": "252 - RG12 STOCKROOM", "type": "RTU", "reason": "COMM LOSS", "days": 62, "rm": "Vincent Copcutt", "detail": "RG12 STOCKROOM", "tech": "Dusty Wimberly", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}]}, "30-59": {"count": 51, "stores": 45, "units": [{"store": 711, "unit": "711 - RG38 RECEIVING", "type": "RTU", "reason": "COMM LOSS", "days": 58, "rm": "Rob Beahl", "detail": "RG38 RECEIVING", "tech": "Kaden Kingrey", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1676, "unit": "1676 - RG15 CHECKOUTS/L", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Vincent Copcutt", "detail": "RG15 CHECKOUTS/L", "tech": "Tyree Lancaster", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 1476, "unit": "1476 - RG23 2ND LEFT", "type": "RTU", "reason": "COMM LOSS", "days": 53, "rm": "Bradley Stotts", "detail": "RG23 2ND LEFT", "tech": "Jared  Roman", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 719, "unit": "719 - RG31 6TH RIGHT", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Rob Beahl", "detail": "RG31 6TH RIGHT", "tech": "Christian Noland", "store_type": "Supercenter", "avg_zone_temp": null, "region": "23E"}, {"store": 8276, "unit": "8276 - RG13 2ND CENTER", "type": "RTU", "reason": "COMM LOSS", "days": 52, "rm": "Rob Beahl", "detail": "RG13 2ND C